---
title: "附录B 量产标定、ATE 测试与出厂大纲"
published: 2026-09-13
draft: false
visibility: public
description: "本附录把\"每台机器都要做\"的事标准化：标定怎么做、ATE 怎么设、出厂测试怎么排时间、数据怎么追溯。"
tags:
  - power-electronics
  - UPS
  - PCS
  - DSP
  - 课程
category: 课程项目
lang: zh-CN
comment: false
sectionId: power
sectionTitle: 电源控制
routeId: project
routeTitle: 项目实践
stageId: courses
stageTitle: 课程项目
articleId: power/courses/ups-pcs-dsp/appendix-b
order: 600
---
本附录把"每台机器都要做"的事标准化：标定怎么做、ATE 怎么设、出厂测试怎么排时间、数据怎么追溯。

### B.1 需要标定的通道清单与精度目标

| 通道 | 标定点 | 精度目标 | 不标定的后果 |
| --- | --- | --- | --- |
| 输出电流（3 相 + 中线） | 0 / 50% / 100% 额定 | 增益残差 ≤0.2% | 均流偏差、环流超标（第38章） |
| 输出电压 | 0 / 50% / 100% 额定 | ≤0.2% | 输出电压偏差、计量误差（第41章） |
| 母线电压（P–O / O–M 分别） | 0 / 350 / 700V | ≤0.5% | 中点平衡误判（第15章） |
| 电池电压/电流 | 0 / 100 / 150A | ≤0.5% | SOC 漂移（第42章） |
| 电容电流（有源阻尼） | 0 / 1 / 2A | ≤1% | 阻尼失效 → 谐振振荡（第13章复盘） |
| 温度（NTC） | 25 / 60 / 90℃ | ≤2℃ | 降额/保护误判（第46章） |

### B.2 标定算法与系数打包

```text
两点标定（第9章 9-4）：y = k·(raw − off)
  k = (Y2 − Y1)/(raw2 − raw1)，off = raw1 − Y1/k
  多点（≥3 点）时用最小二乘拟合（配套脚本 cal_acc.m，登记于 规范与大纲/sim/index.html，待补）：
    先拟合 k、off；残差 >0.2% 的通道标记为"需复检"（不直接判废）

系数打包与校验（第37章 37-4）：
  结构：magic(2B) + 版本(1B) + 通道数(1B) + 系数(4B×N×2) + CRC16(2B)
  存储：Flash 双备份（A/B 区），先写 B 后写 A
  产线烧写：ATE 生成系数文件 → 烧写 → 回读校验 → 打印标签（含系数版本号）

标定记录（每台必须可追溯）：
  机身序列号 | 系数文件哈希 | 标定时间 | 标定台号 | 操作员 | 各点实测值
```

### B.3 ATE 工位与测试项（时间预算）

| 工位 | 测试项 | 单台时间 | 判据来源 |
| --- | --- | --- | --- |
| 1 上电自检 | 自检清单 8 项（第48章 48-5） | 30 s | 48-5 |
| 2 标定 | 上表 6 类通道，3 点 | 180 s | B.2 |
| 3 功能测试（低压） | 逐扇区/逐状态、TZ 通路、保护阈值 | 120 s | 第31/8/36章 |
| 4 满载老化（可选抽测） | 额定负载 30 min，记录温升与效率 | 30 min | 第39/46章 |
| 5 安规 | 绝缘、耐压、漏电流、接地 | 120 s | 附录 A |
| 6 通信与出厂配置 | 地址/协议/告警阈值下发、回读 | 60 s | 第40章 |
| — | **常规出厂合计** | **≈9 min**（不含老化抽测） | — |

### B.4 出厂测试项与验收值（与验收表 A~G 组对接）

```text
必测（每台）：
  ① 输出电压精度：220V ±0.5%（第13章 13-6 的环路增益 200.9）
  ② 效率抽测点：额定点 ≥96.5%（第39章）
  ③ 切换试验：旁路↔逆变 1 次（≤1ms，第30章）
  ④ 保护动作：人为触发 TZ 1 次（≤2µs，第36章）
  ⑤ 绝缘/耐压/漏电/接地（附录 A）
  ⑥ 通信：CAN/Modbus 各读 20 个点（第40章）

抽测（按批量 5%~10%）：
  满载 30min 温升（第46章）、THDu（第13章）、环流度（并机时，第38章）、
  孤岛检测时限（并网机型，第44章）
```

### B.5 常见"标定/测试"事故与预防（本书复盘的汇总）

> [!CAUTION]
> ① 有源阻尼通道未标定 → 空载振荡（第13章复盘）：阻尼代码"存在但无效"，K_d 乘错系数。预防：标定完成后必须做"阻尼通/断对比试验"，并把结果记入标定报告。② 标定系数被误改 → 保护频繁动作（第37章复盘）：过流阈值被改成 30A。预防：保护类参数用独立区块 + 范围表校验 + 上电自检。③ 通道相位不同步 → 计量偏差 1.8%（第41章复盘）。预防：标定报告必须含"通道相位差"实测；计量通道同源触发。④ 标定后未复测 → 残差超标流入市场。预防：标定流程的最后一步固定为"回到第 2 点复测，残差 ≤0.2% 才允许写 Flash"。

### B.6 练习

1. **E1** 为"电容电流通道"设计一份标定作业指导书（接线、激励、记录表、判据），并说明它为什么会影响第13章的空载稳定性。
2. **E2** 把 B.3 的时间预算压缩到 6 min：给出可合并的测试项与风险（哪些项不能省，为什么）。
3. **E3** 设计一个"标定系数版本管理"方案（含版本号、哈希、变更审批），并说明它对现场故障回溯的价值（提示：第41章黑匣子）。（参考答案见 [练习参考答案](/posts/power/courses/ups-pcs-dsp/docs/answers/)）
