---
date: 2026-06-14
category: 历史记录
source: power
visibility: public
title: "学习记录 #0010：单相逆变器控制——UPS的输出级"
tags:
  - power-electronics
status: learning
summary: "**日期**：2026-06-13 **课程**：第10课 — 单相逆变器控制（Phase 2核心拓扑） **状态**：进行中"
section: 电源控制
chapter: archive
chapterTitle: 历史记录
chapterOrder: 20
---

# 学习记录 #0010：单相逆变器控制——UPS的输出级

**日期**：2026-06-13
**课程**：第10课 — 单相逆变器控制（Phase 2核心拓扑）
**状态**：进行中

## 关键洞察

1. **全桥逆变器**：4个开关管，4种开关状态（+Vdc/-Vdc/0续流x2）
2. **LC滤波器**：fr=1/(2π√LC)，设计范围500Hz<fr<1600Hz，阻尼比极低（0.01~0.05）
3. **双闭环必要性**：电流内环提供LC谐振峰有源阻尼，电压外环稳定输出电压
4. **PR控制器**：在谐振频率ω0处增益无穷大→交流无静差，是"交流版的PI"
5. **准PR**：加入ωc截止频率增加鲁棒性，Tustin离散化为二阶IIR
6. **谐波补偿PR**：并联3/5/7次PR，选择性放大特定谐波频率
7. **单极性SPWM**：等效频率2×fsw、dv/dt减半、THD更低、EMI更小
8. **负载电流前馈**：突加负载时立即补偿，Vout跌落从几十ms缩短到几ms
9. **电机对照**：UPS=电压源（PR），电机=电流源（dq+PI），硬件相同控制不同

## 待深入问题

- [ ] LCL滤波器比LC好在哪里？谐振怎么抑制？
- [ ] 逆变器带整流负载时THD为什么很高？怎么解决？
- [ ] PIR控制器中I项的作用是什么？

## 下一步

进入第11课：三相逆变器控制
