---
date: 2026-06-14
category: 历史记录
source: power
visibility: public
title: "学习记录 #0016：在线式UPS完整软件设计——双变换架构的软件实现"
tags:
  - power-electronics
status: learning
summary: "**日期**：2026-06-13 **课程**：第16课 — 在线式UPS完整软件设计（Phase 3系统集成） **状态**：进行中"
section: 电源控制
chapter: archive
chapterTitle: 历史记录
chapterOrder: 20
---

# 学习记录 #0016：在线式UPS完整软件设计——双变换架构的软件实现

**日期**：2026-06-13
**课程**：第16课 — 在线式UPS完整软件设计（Phase 3系统集成）
**状态**：进行中

## 关键洞察

1. **双变换架构**：市电→PFC→DC母线→逆变器→负载，三条供电路径
2. **7状态机**：INIT/STANDBY/NORMAL/BATTERY/BYPASS/SHUTDOWN/FAULT
3. **零切换本质**：NORMAL→BATTERY时逆变器不变，只是DC母线能量来源切换
4. **旁路切换**：先合后断+同步条件（电压<5%，频率<0.5Hz，相位<5°）
5. **PLL始终跟踪市电**：为旁路切换做准备，市电中断后自然切换到内部振荡器
6. **维修旁路联锁**：先静态旁路→再维修旁路→先合后断原则
7. **设计哲学差异**：UPS保供电优先，电机保安全优先

## 待深入问题

- [ ] 静态旁路SCR的触发电路怎么设计？
- [ ] 在线式UPS的ECO模式是什么？

## 下一步

进入第17课：并机与冗余设计
