---
date: 2026-08-01
section: 电源控制
chapter: courses
chapterTitle: 课程项目
chapterOrder: 30
category: 课程项目
source: power
visibility: public
title: "故障注入与根因诊断报告"
tags:
  - power-electronics
  - UPS
  - 125kVA
  - 课程
status: learning
summary: "未完成的实际栏不能被波形截图或“参数调好”替代。"
navGroup: 项目实践
navGroupOrder: 20
---

# 故障注入与根因诊断报告

| 编号 | 注入故障 | 预期现象 | 最小验证实验 | 实际现象 | 根因 | 回归 |
|---|---|---|---|---|---|---|
| F01 | 相电流采样极性反接 | dq电流环方向错误 | 断开功率级只注入已知电流 | 待填 | 待填 | 待填 |
| F02 | 采样零偏 | 差流直流偏置 | 零电流记录原始ADC | 待填 | 待填 | 待填 |
| F03 | 死区偏差 | 过零畸变 | 固定调制扫描电流方向 | 待填 | 待填 | 待填 |
| F04 | 非法门极请求 | PWM不应更新 | 在合法性函数前注入组合 | 待填 | 待填 | 待填 |
| F05 | 电感参数失配 | 并联系统差流增加 | 只改变一支路L | 待填 | 待填 | 待填 |
| F06 | 中点采样故障 | 平衡环应封锁 | 拉开采样输入并观察Trip | 待填 | 待填 | 待填 |
| F07 | ISR延迟 | 一拍延迟增加、相位裕度下降 | 延长计算路径 | 待填 | 待填 | 待填 |

未完成的实际栏不能被波形截图或“参数调好”替代。
