---
date: 2026-08-01
section: 电源控制
chapter: courses
chapterTitle: 课程项目
chapterOrder: 30
category: 课程项目
source: power
visibility: public
title: "随机盲推答辩题库"
tags:
  - power-electronics
  - UPS
  - 125kVA
  - 课程
status: learning
summary: "1. 给定Vienna一相门极和正电流，画出实际导通路径并列电感方程。"
navGroup: 项目实践
navGroupOrder: 20
---

# 随机盲推答辩题库

1. 给定Vienna一相门极和正电流，画出实际导通路径并列电感方程。
2. 给定Vienna三相门极`101`和电流符号，写出三相电平和中点电流方向。
3. 给定T型桥臂P/O/N及负电流，指出承流主管、辅管或二极管。
4. 解释为什么T型辅管统一按体二极管背向、共发射极结构分析。
5. 给定两套Vienna支路电流，计算总流和差流，并判断环流频率来源。
6. 解释为什么不能把产品180°交错写成事实。
7. 推导中点平衡电感在正差压下的电流方向。
8. 枚举三开关直流支路八组合并指出`SP=S0=SM=1`的直通路径。
9. 对单相负载画`O=mN=OutN`条件下的零序电流闭合路径。
10. 解释CMPSS/Trip Zone为什么不能由普通ISR替代。
11. 给出电流环和电压环带宽层级并说明数字延迟如何进入模型。
12. 根据异常波形设计一个只改变一个变量的最小诊断实验。

答题必须从节点和参考方向开始，不能只背固定图形。
