---
date: 2026-08-01
section: 电源控制
chapter: courses
chapterTitle: 课程项目
chapterOrder: 30
category: 课程项目
source: power
visibility: public
title: "两套并联T型搭建规范"
tags:
  - power-electronics
  - UPS
  - 125kVA
  - 课程
status: learning
summary: "每套T型桥经过独立输出电感后再在公共U/V/W输出端并联。不要把两套桥臂直接并为一套，也不要在公共节点前删除支路电感。"
navGroup: 项目实践
navGroupOrder: 20
---

# 两套并联T型搭建规范

每套T型桥经过独立输出电感后再在公共U/V/W输出端并联。不要把两套桥臂直接并为一套，也不要在公共节点前删除支路电感。

测量两套桥臂电压、两支路电流、总输出电流、差流、共模电流和中点电流。执行同步载波、候选交错、死区偏差、输出电感偏差、支路退出与重新并入。
