---
title: "附录C 降额设计、DFMEA 与可靠性预计"
published: 2026-09-13
draft: false
visibility: public
description: "本附录把\"可靠性\"从口号变成三张表：降额 表、DFMEA 表、MTBF / MTTR 预计表——以及如何用现场数据回流修正它们。"
tags:
  - power-electronics
  - UPS
  - PCS
  - DSP
  - 课程
category: 课程项目
lang: zh-CN
comment: false
sectionId: power
sectionTitle: 电源控制
routeId: project
routeTitle: 项目实践
stageId: courses
stageTitle: 课程项目
articleId: power/courses/ups-pcs-dsp/appendix-c
order: 610
---
本附录把"可靠性"从口号变成三张表：降额 表、DFMEA 表、MTBF / MTTR 预计表——以及如何用现场数据回流修正它们。

### C.1 降额表（本课程口径，与第46章配套）

| 器件 | 电压降额 | 电流降额 | 温度/其他 | 核算依据 |
| --- | --- | --- | --- | --- |
| SiC MOSFET | ≤80% VBR（含关断尖峰） | ≤75% ID@Tc | Tj ≤0.8×Tj,max | 第8/46章 |
| 母线电解电容 | ≤90% Vrated | 纹波电流 ≤80% 额定（105℃） | 壳温 ≤63.7℃（10 年寿命） | 第46章 46-3 |
| 磁性元件 | — | 峰值磁密 ≤0.8×Bsat | 绕组温升 ≤60K | 第12章 |
| 继电器/接触器 | ≤80% 额定电压 | ≤75% 额定电流（含分断电流） | 动作次数 ≤80% 机械寿命 | 第35/43章 |
| 高海拔（>2000m） | 额外 ×0.85 | 额外 ×0.90 | 散热能力下降，需重新校核 Tj | 第46章 |

### C.2 DFMEA 示例（功率级，RPN 排序）

```text
RPN = 严重度 S × 发生度 O × 可探测度 D（1~10 制）

  失效模式            后果              S   O   D   RPN   措施
  上下管直通          炸管、停机        9   3   2   54    硬件互锁 + 状态表校验（第8章）
  母线中点失衡        器件过压          8   4   3   96    中点平衡 + 双路采样（第15章）
  谐振器相位代价过大  低频振荡、超标    7   5   4   140   谐振器合矢量 ≤0.2Kp（第22章）
  积分饱和            启动/甩载超差     6   6   3   108   抗饱和 + 首拍核对（第11/19章）
  漏电流超标          认证不通过        7   6   3   126   寄生电容预算（第45章）
  通信阻塞            输出畸变          8   4   5   160   非阻塞 + 看门狗（第37章）
  标定系数误改        保护误动/失效     9   3   4   108   范围表 + CRC（第37章）
  风扇失效            过温降容          6   5   2   60    双速风扇 + 降容（第46章）

  → 优先处理 RPN ≥100 的五项：通信阻塞、谐振器相位代价、漏电流、积分饱和、标定系数
  措施落地后重估 O 与 D（通常 RPN 降到 40 以下）
```

### C.3 可靠性预计（FIT 累加与薄弱环节）

```text
模块级（与第46章 46-4 同一组数据）：
  λ ≈ 2,740 FIT → MTBF = 1/λ = 365,000 h ≈ 41.7 年
  薄弱环节：风扇 1,000 FIT（36%）、功率器件 480 FIT（18%）、电容 360 FIT（13%）

系统级（4 模块 + 旁路 + 监控）：
  λ_sys ≈ 12,260 FIT → MTBF ≈ 81,600 h（低于 1×10⁵h 门槛）
  → 用 N+1 冗余改善"供电可用性"（不是 MTBF 数值本身）：
      A = MTBF/(MTBF+MTTR)：串联系统 MTBF 81,600h、MTTR 0.5h
          → A = 81,600/(81,600+0.5) ≈ 0.999994
      配 4+1 后需两模块同时停机才断电：P ≈ 10×(0.5/365,000)² ≈ 2×10⁻¹¹
          → A ≈ 0.99999999998（不可用概率较串联降约 5 个数量级）
  MTTR ≤0.5h 的关键：模块化热插拔 + 维护旁路（第30章）+ 备件策略

  改进优先（按 λ 贡献）：
    ① 风扇：换长寿命型号 / 智能调速（低温低速）/ 冗余风扇
    ② 电容：降壳温（46-3 每降 10℃ 寿命翻倍）
    ③ 功率器件：降额 + 抑制关断尖峰（第47章 SiC 母排教训）
```

### C.4 现场数据回流（让预计表变成"活的"）

| 数据 | 采集方式 | 用途 |
| --- | --- | --- |
| 运行小时 / 启停次数 | 固件统计（第41章） | 寿命消耗模型、保修判定 |
| 故障码分布 | 黑匣子 + 遥测上报 | 修正 O（发生度） |
| 温度长期曲线 | 1s 遥测（第40章） | 修正电容/风扇寿命模型 |
| 标定系数版本 | 出厂记录（附录 B） | 失效批次追溯 |
| 返修报告 | 售后录入 | 修正 D（可探测度）与 S（严重度） |

> [!IMPORTANT]
> 闭环：每年把现场数据回填一次 DFMEA 与 FIT 表；没有数据回流的可靠性文件只是一张纸。本课程第41章的遥测与黑匣子设计，就是为了让这张表"能被修正"。

### C.5 练习

1. **E1** 按 C.1 的降额表核算：1200V SiC、700V 母线、关断尖峰 50V — 是否满足 ≤80%？若不满足，给出两条措施。
2. **E2** 为"母线电容鼓包"写一条完整 DFMEA（失效模式、后果、S/O/D、RPN、措施、验证方式）。
3. **E3** 用 C.3 的 FIT 表，计算"把风扇换成 200 FIT 长寿命型号、电容壳温降 10℃"后的模块 MTBF，并说明为什么系统级 MTBF 的改善远小于模块级。（参考答案见 [练习参考答案](/posts/power/courses/ups-pcs-dsp/docs/answers/)）
