---
title: "第01章 UPS与PCS系统概述"
published: 2026-09-13
draft: false
visibility: public
description: "本章要解决的问题：在写第一行代码前，先把能流、时间与效率三本账算清楚：能量经过哪几段、每段承担多少功率、切换时母线会跌多少、\"效率≥95.5%\"要每段抠出多少——这些数字决定了后面 47 章的参数取值与验收判据。"
tags:
  - power-electronics
  - UPS
  - PCS
  - DSP
  - 课程
category: 课程项目
lang: zh-CN
comment: false
sectionId: power
sectionTitle: 电源控制
routeId: project
routeTitle: 项目实践
stageId: courses
stageTitle: 课程项目
articleId: power/courses/ups-pcs-dsp/ch01
order: 110
---
**本章要解决的问题：** 在写第一行代码前，先把**能流、时间与效率三本账** 算清楚：能量经过哪几段、每段承担多少功率、切换时母线会跌多少、"效率≥95.5%"要每段抠出多少——这些数字决定了后面 47 章的参数取值与验收判据。

### 1.1 能流骨架与"0ms"的物理含义

```text
市电 ──EMI/输入开关──► 整流器(PFC) ──► 直流母线 ──► 逆变器 ──► LC/LCL ──► 负载
                                          │
                       双向DC-DC ◄───────┴───────► 电池组(经电池开关箱)
                                          │
                                    静态旁路(SCR) ◄── 旁路输入 ── 市电
```

双变换在线式的关键事实：**负载永远接在逆变器输出端**，市电只喂直流母线。因此"市电↔电池切换 0ms"不是靠开关快，而是靠** 母线电压不掉、逆变器不停**。

#### 算例 1-1：整机电流与功率基数

```text
50kW / 380V 三相系统：
  线电流   I = P / (√3 · V_ll · cosφ) = 50000 / (1.732 × 380 × 0.99) = 76.7 A ≈ 76 A
  相电流   = 线电流（三相三线制，星形接法）
  额定电流密度校验：76A 是后面所有器件（IGBT、母线电容纹波、电感、母线排）的选型基数
```

#### 算例 1-2：母线电容能撑多久？（回答"为什么保持时间要靠电池"）

```text
保持时间公式（能量守恒，见第0章 0.B）：
  t_hold = C · (V1² − V2²) / (2P)

要 50kW 负载撑 20ms（V1=400V → V2=300V）：
  C = 2P·t / (V1² − V2²) = 2 × 50000 × 0.02 / (400² − 300²)
    = 2000 / 70000 = 0.0286 F = 28.6 mF          ← 电容方案不现实

对照：3kW、1mF、400→300V → t = 1e-3 × 70000 / (2 × 3000) = 11.7 ms
```

> [!IMPORTANT]
> 结论：靠电容做"后备"只能撑十几毫秒，且 28.6mF 的体积/成本不可接受。真正的保持能力来自电池支路——母线电容的作用是"在检测与接管这段时间里兜住跌落"。

#### 算例 1-3：检测窗口内母线会跌多少？

```text
市电跌落检测窗口 t = 2ms（约定值，见 1.5 的时序预算），期间负载仍从母线取电：
  ΔV = P·t / (C·V_avg) = 50000 × 0.002 / (0.0286 × 350) = 100 / 10.01 ≈ 10 V
  → 相对 350V 约 2.9%

判据：2.9% < 规范"动态电压瞬变 ≤±5%"（见整机验收指标表）
```

> [!WARNING]
> 这条计算是本课程最重要的一次"指标反推设计"：母线电容不是"越大越好"，而是由"检测窗口 × 负载功率"决定的。想缩小电容，就必须缩短检测时间——于是检测时间变成了一条硬指标（第34章模式状态机里要落实）。

### 1.2 三类架构与产品形态

| 分类 | 电压 | 频率 | 输出中断 | 典型 THDu | 典型效率 |
| --- | --- | --- | --- | --- | --- |
| VFI（双变换在线式） | 独立 | 独立 | 0ms | ≤1%（阻性）/≤3%（非线性） | 95.5%~96.5% |
| VI（线路交互式） | 独立 | 跟踪市电 | 毫秒级 | 3%~5% | 96%~98% |
| 后备式（VFD） | 跟踪市电 | 跟踪市电 | 2~10ms | 市电原波形 | >98%（市电直供） |

形态上，高频机取消工频变压器，效率高、体积小，是本课程的主战场；模块化 UPS 由多个功率模块并联，支持热插拔与在线扩容，代价是必须把均流与环流当成一等公民（第38章），旁路通常做成集中旁路。

### 1.3 效率链：为什么"每段抠 0.5%"是必要的

整机效率是各段效率的**乘积**，不是平均：

| 环节 | 该段效率 | 损耗占比 | 主要损耗来源 | 优化章 |
| --- | --- | --- | --- | --- |
| 整流（PFC） | 98.5% | 1.5% | 开关损耗 + 电感铜损 | 12 / 39 |
| 双向 DC-DC / 电池支路 | 99.0% | 1.0% | 导通损耗（电池回路电流大） | 16 / 39 |
| 逆变 | 98.5% | 1.5% | 开关损耗 + 死区损失 | 13 / 39 |
| 滤波、控制与辅助 | 99.5% | 0.5% | 电感铜损、风扇、控制电源 | 9 / 46 |

```text
整机效率 = 0.985 × 0.990 × 0.985 × 0.995
         = 0.9752 × 0.985 × 0.995
         = 0.9605 × 0.995
         = 0.9557 → 95.6%      （规范要求 100% 负载 ≥95.5%，刚达标）

若逆变段掉到 97.5%（例如死区偏大 1µs）：0.985×0.99×0.975×0.995 = 94.6% → 不达标
```

> [!IMPORTANT]
> 读法：效率是乘法，任何一段掉 1% 都要其它三段共同补回来。这解释了为什么"死区优化、休眠轮换、同步整流"这些看似小的策略（第39章）在整机指标里份量很重。

### 1.4 电池支路：电流、容量与后备时间

#### 算例 1-4：放电电流与后备容量

```text
电池组 384V（例：32 节 12V 串联），逆变+DC-DC 综合效率 0.93：
  放电电流 I_bat = P / (η · V_bat) = 50000 / (0.93 × 384) = 140 A

后备 15min 所需容量（理想安时）：
  Q = I_bat × t = 140 A × 0.25 h = 35 Ah
  → 实际还要按放电倍率（0.25C 以上）、终止电压与温度修正，因此规范要求
    投标方提供"电池组容量的计算方法及公式"（见整机验收指标表 E 组）
```

| 电池参数 | 典型做法 | 软件接口 | 对应章 |
| --- | --- | --- | --- |
| 充电方式 | 均充（周期、较高电压）与浮充（长期恒压）自动转换，充电电流限值可调 | 充电电压/电流给定、限流环 | 43 |
| 供电与开关 | 每组电池独立直流断路器，置于电池开关箱；断路器电压 ≥ 充电电压、容量 ≥ 最大放电电流 | 分合状态遥信、故障联动 | 43 |
| 安全联动 | 出现拉弧/高温时由主机发信号令断路器主动脱扣 | 联动输出 + 状态回读 | 43 |
| 后备时间 | 由容量与负载率决定，需在界面提示（"后备时间提示"为规范功能项） | SOC 估算 + 放电电流积分 | 42 |

### 1.5 切换时序预算：把"≤1ms/0ms/≤20ms"拆开

| 步骤 | 内容 | 时间预算 | 失败后果 |
| --- | --- | --- | --- |
| ① 市电跌落检测 | 连续 N 个采样窗口确认（防误判） | ≤2ms | 太长 → 母线跌落超标（算例 1-3）；太短 → 误切换 |
| ② 电池支路接管 | DC-DC 闭环建立电流，母线电压回到设定值 | ≤100µs 级（电流环带宽决定） | 不接管 → 母线持续跌落至欠压保护 |
| ③ 逆变维持 | 逆变不求切换，继续调压（这也是 0ms 的来源） | 全程 | 若逆变也停机，则变成"真中断" |
| ④ 恢复判断 | 市电恢复后回充、模式回切 | 软启时间 0~10s 可设 | 不软启 → 冲击电流（第35章） |
| ⑤ 旁路↔逆变（另一条通路） | SCR 过零触发 + V/f/φ 三同步 | ≤1ms | 相位不一致 → 环流冲击（第30章） |

> [!TIP]
> 注意 ①与⑤的判据不同：①是"能量来源切换"，负载不需要换通路 → 0ms；⑤是"通路切换"，真的要换开关 → ≤1ms。把两者混为一谈，会在调试时误以为"反正都是切换，应该都很快"。

### 1.6 指标 → 责任段 → 代码责任

| 整机指标 | 要求值 | 责任段 | 落到哪段代码 | 章 |
| --- | --- | --- | --- | --- |
| 市电↔电池切换 | 0ms | 母线维持 + 电池支路接管 | 模式状态机 + DC-DC 电流环 + 检测去抖 | 34 / 16 |
| 旁路↔逆变转换 | ≤1ms | SCR 驱动时序与三同步 | 相位同步判据 + 触发角序列 | 30 |
| 稳压精度 | <±1% | 电压外环 + 采样精度 | 双环 PI/PR + 标定系数 | 13 / 21 |
| THDu | ≤1%/≤3% | 死区 + 环路 + 谐波补偿 | 死区补偿 + PR/RC + 前馈 | 23 / 26~28 |
| 动态瞬变/恢复 | ≤±5%/≤20ms | 电压环带宽与限幅 | 负载前馈 + 限幅与抗饱和 | 21 / 34 |
| 输入 PF / 谐波 | ≥0.99 / ≤5% | PFC 双环 + 过零补偿 | 电流环 + 电压环 + 过零区补偿 | 12 |
| 效率 / ECO 效率 | ≥95.5% / ≥99% | 开关策略与休眠轮换 | 死区随载、休眠轮换 | 39 |
| 不平衡度/环流 | ≤3% / <5% | 四线制控制 + 均流环 | 零序抑制 + 均流外环 | 32 / 38 |

### 1.7 PCS：与 UPS 的异同（含一个双向功率算例）

PCS 与 UPS 共享母线/逆变/电池拓扑，差别在**常态对象是电网、功率双向对称**：

| 维度 | UPS | PCS |
| --- | --- | --- |
| 常态 | 整流喂母线、逆变带负载 | 按指令并网发/放电（PQ），或离网建网（VF） |
| 电压来源 | 自建（VFI） | 并网跟随电网；离网才自建 |
| 关键指标 | THDu、切换、效率、均流 | 并网电流谐波、功率响应、LVRT、孤岛保护 |
| 特有工况 | 旁路切换、模块休眠 | 黑启动、低穿、防孤岛 |

```text
算例 1-5：PCS 的功率与电流（同一台机器双向运行）
  放电（逆变）：50kW 输出 → 交流侧 76A，电池侧 140A（同算例 1-4）
  充电（整流）：50kW 输入 → 交流侧 76A 进，电池侧 I = 50000/(0.93×384) = 140A 出
  → 双向设计要点：电流环、保护阈值与热设计都必须按 ±140A 与 ±76A 的对称工况做
```

### 1.8 上机核对（LAB0 第一部分）

| 步骤 | 该看到什么 | 判据 |
| --- | --- | --- |
| 断电量测输出波形（实验室低压台架） | 线性负载：正弦无缺口；后备式对比机型：2~10ms 平台 | 在线式看不出中断 |
| 母线电压与负载电流同录 | 突加 50% 负载，母线跌落 ≤3%（对应算例 1-3 的量级） | 跌落深度与算例差 <20% |
| 切换时刻录输出与母线 | 输出连续；母线先跌后回，恢复时间 ≈100µs~1ms | 输出无台阶、无相位跳变 |
| 效率点测量（30/50/100%） | 与 1.3 表格逐段对比，找出偏差最大的那一段 | 整机 ≥95.5%（100% 负载） |

### 1.9 失败案例复盘：ECO 模式下的"以为在旁路"

> [!CAUTION]
> 现象：某机型切 ECO 后，市电异常时输出出现约 6ms 中断，测试判为不合格。定位路径：①先看输出波形（有中断）→ ②量静态开关驱动与逆变输出（发现逆变输出仍存在，说明逆变没停）→ ③查模式状态机（发现 ECO 下把逆变电压给定置零，仅保留 PLL 跟踪）→ ④量 SCR 触发（发现异常时 SCR 未及时关断、逆变输出已归零，两者都"空"了）。根因：把 ECO 理解成"关掉逆变器省电"，但省电应靠"降低开关损耗/休眠模块"，不能放弃输出电压——一旦市电异常，逆变必须随时能接管。正确做法：ECO 下逆变保持建压（或至少保持调制器与相位同步、电压环处于跟踪状态），异常时立即接管；增强 ECO还要求继续做输入谐波与 PF 调节（第39章）。预防措施：①模式状态机里明确列出"每个模式下哪些环路在跑、哪些在跟踪"；②ECO 切换与退出必须做 50 次实切统计（LAB3/LAB5 判据）；③禁止在 ECO 下关闭 PLL。

### 1.10 验收量化单

| 项目 | 判据 | 测量/校验方式 | 关联实验 |
| --- | --- | --- | --- |
| 能流图与算例 | 能复算算例 1-1~1-5，结果与本文差 ≤±1% | 手算 + 计算器 | LAB0 |
| 母线跌落符合预算 | 2ms 检测窗口下母线跌落 ≤3% | 示波器录母线 + 负载电流 | LAB2 |
| 效率链核算 | 各段效率测点相乘 = 整机效率（误差 <0.5%） | 功率分析仪分段测 | LAB2 / 附录 B |
| 指标归属 | 随机 5 条整机指标能说出责任段与所在章 | 对照 1.6 表 + 整机验收指标表 | LAB0 |
| ECO 正确性 | ECO 下市电异常时输出中断 0ms，且 PLL 未停 | 实切 50 次统计 | LAB5 |

### 1.11 练习

1. **E1** 30kW / 380V 系统，求线电流；若 cosφ 降到 0.95，电流变为多少？对器件选型影响多大？
2. **E2** 用算例 1-2 的公式，求"5kW 负载撑 10ms、母线 400→320V"所需电容，并与 28.6mF 对比说明为什么小功率可以靠电容、大功率必须靠电池。
3. **E3** 某机型检测窗口设为 0.5ms，出现"市电瞬时跌落即切电池"的频繁切换。请给出两种改进方案，并说明各自对算例 1-3 的影响（参考答案见 [练习参考答案](/posts/power/courses/ups-pcs-dsp/docs/answers/)）。

> [!TIP]
> 下一章：本章给出了"要算什么"，第2章回答"用哪颗芯片算得完"——含 F28075 的已核实规格、外设通道核算算例与未核实项清单。
