---
title: "第16章 双向隔离与谐振变换器：DAB·LLC·CLLC"
published: 2026-09-13
draft: false
visibility: public
description: "本章要解决的问题：电池组（384V）与母线（700V）之间既要双向又要隔离。本章给出三种可用拓扑的定量对比、四个算例（移相角的功率传输、环流代价、LLC 谐振腔与死区、CLLC 对称条件），以及 PFM/移相控制的代码。"
tags:
 - power-electronics
 - UPS
 - PCS
 - DSP
 - 课程
category: 课程项目
lang: zh-CN
comment: false
sectionId: power
sectionTitle: 电源控制
routeId: project
routeTitle: 项目实践
stageId: courses
stageTitle: 课程项目
articleId: power/courses/ups-pcs-dsp/ch16
order: 260
---
**本章要解决的问题：** 电池组（384V）与母线（700V）之间既要**双向** 又要**隔离**。本章给出三种可用拓扑的定量对比、四个算例（移相角的功率传输、环流代价、LLC 谐振腔与死区、CLLC 对称条件），以及 PFM/移相控制的代码。

### 16.1 为什么必须隔离，为什么必须双向

| 需求 | 来源 | 不满足的后果 |
| --- | --- | --- |
| 电气隔离 | 电池组电压等级与安规（附录 A：耐压 2000VAC/1min） | 无法通过安规；维护时电池侧与电网侧不能等电位 |
| 双向功率流 | 电池放电（母线←电池）与充电（母线→电池） | 只能用两套单向变换器，成本与体积翻倍 |
| 宽范围电压匹配 | 电池 320~440V（充放电全程），母线 700V | 硬开关 DC-DC 无法在全范围保持效率与稳压 |
| 软开关 | 效率 ≥95.5%/96.5%（验收表 B 组） | 硬开关损耗导致散热与效率双输 |

| 拓扑 | 控制量 | 双向 | 软开关范围 | 适用 |
| --- | --- | --- | --- | --- |
| DAB | 移相角 φ | 天然双向 | 匹配电压时全范围 | 宽范围、大功率双向（本课程采用） |
| LLC | 频率 fsw（PFM） | 单向（副边整流） | 宽（fsw 附近） | 单向高效隔离（充电器） |
| CLLC | 频率（PFM） | 双向对称 | 宽 | 双向高效隔离 |

### 16.2 算例 16-1：DAB 的功率与移相角（单移相 SPS）

```text
条件：变压器变比折算后两侧电压匹配 V = 700V（母线）、fsw = 50kHz、L = 245µH（含漏感与外串电感）
公式：P = n·V1·V2·D·(1−D)/(2·fsw·L)，D = φ/180°（单移相，0 ≤ D ≤ 0.5 为常用区）

 D = 0.5（φ = 90°）：P_max = V²·0.25/(2·fsw·L) = 700²×0.25/(2×50000×245e-6)
 = 122,500/24.5 = 5,000 W ← 额定点
 D = 0.2（φ = 36°）：P = 700²×0.16/24.5 = 78,400/24.5 = 3,200 W
 D = 0.1（φ = 18°）：P = 700²×0.09/24.5 = 44,100/24.5 = 1,800 W

→ 折算：5000W ↔ 90°，3200W ↔ 36°，1800W ↔ 18°
→ 灵敏度：满载附近 dP/dφ 已很小（D(1−D) 在 0.5 处斜率为 0），轻载附近灵敏度高
```

> [!IMPORTANT]
> 设计含义：DAB 的功率-移相曲线是抛物线，在 D = 0.5 处斜率为零——这既是"额定点稳定"（抗扰动）的优点，也是"轻载调节分辨率差"的缺点。工程上把额定点放在 D ≈ 0.4~0.5、把最小功率点放在 D ≈ 0.1。

### 16.3 算例 16-2：环流是多少，为什么 DAB 轻载效率差

```text
电压匹配时（折算后两侧都是 V），电感电流在一个周期内的行为：
 区间 1（时长 D·T/2）：两侧电压叠加 → di/dt = 2V/L
 区间 2（时长 (1−D)·T/2）：两侧电压抵消 → di/dt = 0（平台）
 → 斜坡幅值 Δi = 2V·(D·T/2)/L = V·D/(fsw·L)
 Δi = 700×0.2/(50000×245e-6) = 140/12.25 = 11.43 A

 波形对称性 → 平台高度 = Δi/2 = 5.71 A（峰值 ±5.71A）
 额定输出电流（5kW/700V）I_out = 5000/700 = 7.14 A
 → 峰值环流 5.71A 与输出电流 7.14A 同量级，且这部分电流不传输净功率
 （真正传输的净功率来自波形"不对称"的那部分）

结论：DAB 的电流应力与输出电流同量级，且 Δi 只与 D、V、fsw、L 有关、与负载无关
 → 轻载时同样的环流照旧流动 → 轻载效率低
 对策：① 提高 L（降低 Δi，但限制最大功率）；② 三移相/双移相调制（在轻载时缩小环流）；
 ③ 轻载切"半桥模式"或间歇工作（burst mode）
```

### 16.4 算例 16-3：LLC 谐振腔设计与死区时间（与第6章对照）

```text
目标：700V → 384V 隔离降压，5kW，fsw(nom) = f_r = 100kHz
 折算负载：R_L = 384²/5000 = 29.5 Ω
 交流等效电阻：R_ac = (8/π²)·n²·R_L，n = 700/384 = 1.823
 = 0.8106 × 1.823² × 29.5 = 0.8106×3.323×29.5 = 79.4 Ω

 取满载 Q = 0.45（典型 0.4~0.5）：
 Z0 = Q·R_ac = 0.45×79.4 = 35.7 Ω
 由 f_r = 1/(2π√(Lr·Cr)) 与 Z0 = √(Lr/Cr) 解出：
 Lr = Z0/(2π·f_r) = 35.7/(2π×1e5) = 56.8 µH
 Cr = 1/(2π·f_r·Z0) = 1/(2π×1e5×35.7) = 44.6 nF
 校核：f_r = 1/(2π√(56.8e-6×44.6e-9)) = 1/(2π√(2.533e-12)) = 100.0 kHz 
 Z0 = √(56.8e-6/44.6e-9) = √1273.5 = 35.7 Ω 
 励磁电感：取 Lm/Lr = 6 → Lm = 6×56.8 = 341 µH

死区时间（LLC 的 ZVS 换流，机制与第6章"防直通"完全不同）：
 励磁电流峰值 I_Lm = V/(4·Lm·fsw) = 700/(4×341e-6×1e5) = 700/136.4 = 5.13 A
 换流所需死区：t_dead ≥ 2·C_oss·V/I_Lm，取 C_oss = 200pF（单管）
 = 2×200e-12×700/5.13 = 2.8e-7/5.13 = 54.6 ns（理论下限）
 留 5 倍余量 → 取 300 ns（工程取值）
 与第6章逆变器死区 3µs 相差 7 倍：那里是"防止上下管同时导通"（按器件 t_off 算），
 这里是"保证谐振电流把结电容充放完"（按 C_oss 与励磁电流算）——两笔账别混
```

### 16.5 算例 16-4：CLLC 的对称条件

```text
双向运行时若只有一侧有谐振腔，反向工作的增益曲线与软开关范围完全变样
 → CLLC 把谐振腔"按变比折算"对称复制到副边：
 Lr2 = Lr1/n² Cr2 = n²·Cr1
 代入本算例（n = 1.823）：
 Lr2 = 56.8µH/3.323 = 17.1 µH
 Cr2 = 3.323 × 44.6nF = 148.2 nF
 校核副边谐振频率：1/(2π√(17.1e-6×148.2e-9)) = 1/(2π√(2.534e-12)) = 100.0 kHz 
 （与正边一致 → 两个方向都能在设计频率附近软开关）

代价：多一个谐振电感与电容（体积、成本），且参数容差会让两个方向的增益出现差异
 → 双向都要单独标定频率-增益曲线（附录 B）
```

### 16.6 代码：DAB 移相控制 + LLC/CLLC 变频控制

```c
/* ---------- param_table.h：常量来源（16.2~16.5） ---------- */
#define DAB_FSW_HZ    50000.0f        // Hz，DAB 开关频率（16.2）
#define DAB_L_H       245e-6f          // H，等效电感（16.2）
#define DAB_V1_V      700.0f           // V，母线侧（折算前）
#define DAB_VBAT_REF  384.0f           // V，电池侧电压基准（16.1 电池组 384V；变比 n=700/384，16.2）
#define LLC_VOUT_REF  384.0f           // V，LLC 输出电压基准＝电池组电压（16.4：700V→384V）
#define DAB_D_MAX     0.45f            // 最大移相比（留磁通与环流余量，16.3）
#define DAB_D_MIN     0.02f            // 最小移相比（避免死区引起的不对称）
#define DAB_PS_DEAD   0.01f            // 同一桥臂上下管死区对应的移相保护间隙

#define LLC_FR_HZ     100000.0f        // Hz，谐振频率（16.4）
#define LLC_LR_H      56.8e-6f         // H，（16.4）
#define LLC_CR_F      44.6e-9f         // F，（16.4）
#define LLC_LM_H      341e-6f          // H，（16.4）
#define LLC_FMIN_HZ   (0.75f*LLC_FR_HZ) // 下限：避免进入容性区（16.7 复盘）
#define LLC_FMAX_HZ   (1.60f*LLC_FR_HZ) // 上限：增益已足够低，再高只增加损耗
#define LLC_TDEAD_NS  300.0f           // ns，死区（16.4 计算值）

/* ---------- ① DAB：移相角控制（单移相） ---------- */
static ctrl_pi_t pi_vdab = { /* Kp, Ki·Ts 由 17 章闭式解给出 */ 0.0f,0.0f, -DAB_D_MAX, DAB_D_MAX, 0.0f,0.0f, 10.0f };

void dab_isr(void) /* 与载波同步，50kHz */
{
 const float v_bat = adc_to_volt(g_adc.raw_vbat, &g_adc.cal_vbat);
 float d = ctrl_pi_step(&pi_vdab, DAB_VBAT_REF - v_bat); // 移相比指令
 d = clampf(d, -DAB_D_MAX, DAB_D_MAX);
 if (fabsf(d) < DAB_D_MIN) { /* 避免极小移相：跳过死区引起的不对称 */
 if (d >= 0.0f) d = DAB_D_MIN;
 else d = -DAB_D_MIN;
 }
 epwm_dab_set_phase(pwm_dab, d); // 正=放电，负=充电
 adc_clear_soc_flag();
 Interrupt_clearACKGroup(ISR_DAB);
}

/* ---------- ② LLC/CLLC：频率控制（PFM） ---------- */
static ctrl_pi_t pi_f = { /* 参数同 17 章方法 */ 0.0f,0.0f, -1.0f, 1.0f, 0.0f,0.0f, 10.0f };

/* 注意：LLC 的增益-频率曲线在 f_r 两侧斜率符号相反（f>f_r 降增益、f
```

> [!WARNING]
> 频率下限是保命参数：LLC 在 f < fp（并联谐振点）后进入容性区，此时原边电流超前电压，开关管在体二极管导通期间开通 → 硬开关 + 反向恢复 → 效率骤降并可能击穿。必须硬件限频（比较器/寄存器钳位）而不只是软件限幅，因为软件限幅在故障（跑飞、参数错）时可能失效。

### 16.7 上机核对（LAB5）

| 步骤 | 该看到什么 | 判据 |
| --- | --- | --- |
| DAB 移相-功率曲线 | P 随 φ 呈抛物线，φ=90° 时最大 | 与算例 16-1 数值偏差 ≤10% |
| DAB 双向切换 | 移相角由正变负，功率反向平滑 | 反向过程无电流冲击（<1.2 倍额定） |
| ZVS 验证 | 开通前 Vds 已降到 0 | 按器件手册判读，无"半软"台阶 |
| LLC 增益曲线 | 扫频得增益-频率曲线，峰值在 fr 以下 | fr 实测偏差 ≤5%（16.4） |
| 死区与结电容换流 | 死区期间 Vds 完成换流 | 300ns 内完成（16.4 计算值） |
| 轻载/空载稳定性 | 空载时开关频率停在 fmax，无容性区工作 | 波形无原边电流反相 |

### 16.8 失败案例复盘：LLC 轻载进入容性区，一次开机炸四管

> [!CAUTION]
> 现象：满载测试良好（效率 97.2%），空载开机一次即在 5s 内报过流并炸掉原边四管；拆机后体二极管有反向恢复烧痕。定位路径：①看开机频率（软启动从 160kHz 缓降，但空载时电压环要求很小的增益 → 频率继续降到 70kHz）→ ②70kHz < fp（并联谐振点，本算例中 fp= fr/√(1+Lr/Lm) = 100/√1.167 = 92.6kHz）→ ③进入容性区 → 硬开关 + 体二极管反向恢复 → ④原边电流出现反相，随即过流。根因：频率下限设为 0.75·fr= 75kHz，低于容性区边界 92.6kHz；且只有软件限幅，未做硬件钳位。预防措施：①频率下限必须 > fp（本例应为 95kHz 以上），并按"最大 Lm 容差 + 最小 Cr 容差"的最坏组合复算；②空载时用间歇模式（burst）而不是继续降频；③硬件限频 + 软件限幅双保险；④上机核对必须包含"空载开机"与"突甩载"两个方向；⑤把"是否进入容性区"做成可观测判据（原边电流与桥臂电压的相位关系），写入 LAB5。

### 16.9 验收量化单

| 项目 | 判据 | 测量/校验方式 | 关联实验 |
| --- | --- | --- | --- |
| 效率 | ≥95.5%/96.5%（验收表 B 组） | 功率分析仪 | LAB5 |
| 移相-功率线性度 | 与算例 16-1 偏差 ≤10% | 逐点测量 | LAB5 |
| ZVS 范围 | 额定~30% 负载全程 ZVS | Vgs/Vds 双通道 | LAB5 |
| 频率下限 | > fp（本例 ≥95kHz），且硬件钳位有效 | 强制越界测试 | LAB5 |
| 双向对称性 | 两个方向效率差 ≤1%；CLLC 两方向增益差 ≤5% | 双向效率曲线 | LAB5 |

### 16.10 练习

1. **E1** DAB 的 L 从 245µH 增到 490µH：重算 Pmax、Δi（D=0.2）与额定点移相角；说明"增大 L 换软开关范围"的代价。
2. **E2** 计算本算例 LLC 的 fp（并联谐振频率 = 1/(2π√((Lr+Lm)·Cr))）与容性区边界，并给出安全频率下限（考虑 Lm +10%、Cr −5% 的最坏组合）。
3. **E3** 用 16.6 的代码，补一个"空载时自动进入间歇模式"的逻辑（提示：检测到 f 已到上限而输出仍偏高 → 关闭若干周期的门极，出现误差后再恢复），并说明为什么间歇模式比继续降频安全。（参考答案见 [练习参考答案](/posts/power/courses/ups-pcs-dsp/docs/answers/)）

> [!TIP]
> 下一章：阶段四收尾：第17章把前面各章的整定动作抽象成方法论——给定对象和指标，用闭式解一步算出 Kp/Ki（并回算验证第12/14章的数字），再用带约束的自动整定处理"PM 好看但 GM 为负"这类陷阱。
