---
title: "第18章 数字滤波器基础"
published: 2026-09-13
draft: false
visibility: public
description: "本章要解决的问题：滤波器是每个控制回路里的\"隐形杀手\"——它的带宽偏差、相位滞后与量化误差会直接吃掉裕度。本章用三个算例把三件事定死：离散化方式选错会把带宽做错 72%、定点量化会让谐振频率偏 2.5Hz、抗混叠不可能单独解决问题（必须靠采"
tags:
 - power-electronics
 - UPS
 - PCS
 - DSP
 - 课程
category: 课程项目
lang: zh-CN
comment: false
sectionId: power
sectionTitle: 电源控制
routeId: project
routeTitle: 项目实践
stageId: courses
stageTitle: 课程项目
articleId: power/courses/ups-pcs-dsp/ch18
order: 280
---
**本章要解决的问题：** 滤波器是每个控制回路里的"隐形杀手"——它的带宽偏差、相位滞后与量化误差会直接吃掉裕度。本章用三个算例把三件事定死：**离散化方式选错会把带宽做错 72%**、** 定点量化会让谐振频率偏 2.5Hz**、** 抗混叠不可能单独解决问题**（必须靠采样对齐），并给出统一的滤波器代码库。

### 18.1 控制回路里滤波器出现在哪里

| 位置 | 典型滤波器 | 可用手段 | 红线 |
| --- | --- | --- | --- |
| ADC 前端（模拟） | Sallen-Key 二阶低通 | 参数自由度高 | 相位代价计入裕度表 |
| 电流环反馈 | 一般不滤波 | 采样对齐（第5章）+ 提高 ACQPS | 加了就是吃相位 |
| 电压环反馈 | 一阶低通 / 陷波 | 带宽远低于环路的量级（如 10 倍） | 不得进入交越频率附近 |
| 保护通道 | 去抖（连续 N 拍）/ 移动平均 | 不改变幅值的"计数式"滤波 | 延迟 = N·Ts，必须可算 |
| 谐波抑制 | 谐振器 / 陷波器 | 定点/浮点精度要够（18.3） | 相位局部下陷要复核 PM |
| 遥测与显示 | 任意 | 不参与控制，随意 | 别混进控制路径 |

### 18.2 算例 18-1：同一条"一阶低通"，三种离散化差 72%

```text
设计目标：fc = 2kHz 的一阶低通，Ts = 55.6µs（18kHz）
 ωc = 2π×2000 = 12,566 rad/s → ωc·Ts = 0.6981

三种离散化的极点 z_p、等效时间常数 τ = −Ts/ln(z_p)、实际带宽 1/(2πτ)：
 ① 后向差分：a = ωcTs/(1+ωcTs) = 0.6981/1.6981 = 0.4111
 z_p = 1 − a = 0.5889 → τ = 55.6e-6/0.5295 = 104.9 µs → f = 1,518 Hz （−24.1%）
 ② 前向差分：a = ωcTs = 0.6981
 z_p = 1 − a = 0.3019 → τ = 55.6e-6/1.1978 = 46.4 µs → f = 3,432 Hz （+71.6%）
 ③ 双线性(Tustin)：a = ωcTs/(2+ωcTs) = 0.6981/2.6981 = 0.2589
 z_p = (1−ωcTs/2)/(1+ωcTs/2) = 0.6509/1.3491 = 0.4825
 τ = 55.6e-6/0.7287 = 76.2 µs → f = 2,088 Hz （+4.4%）

结论：同一句"做 2kHz 低通"，写法不同实际带宽从 1.52kHz 到 3.43kHz。
 前向差分把带宽做高了 70% 以上 → 噪声抑制不足；后向差分把带宽做低了约 1/4 → 相位反而更好，
 但"以为滤到 2kHz"的判断是错的。
 本课程统一采用 **Tustin（必要时预畸变）**，精度优于 5%（要求更高时按 z = e^{sTs} 精确匹配）。
```

> [!IMPORTANT]
> 为什么本课程代码里出现两种写法：①y += a·(x−y)（后向差分，a = Ts/(τ+Ts)）——用于遥测量的简单平滑，因为它最省算力且永远稳定；②biquad（Tustin）——用于参与控制或需要精确对齐频率的场合（陷波、谐振器）。不能用①去实现"频率必须准"的滤波器，这就是 18.7 复盘的事故。

### 18.3 算例 18-2：定点量化让 50Hz 谐振器偏 2.5Hz

```text
第13章的 50Hz 谐振器系数（Ts = 55.6µs；口径说明：本处取第13章最终设计 ωc = 6.28 rad/s
 即 1Hz 半带宽——与算例 13-4/22.3 一致；第13章/第19章另有 ωc = 31.4（5Hz）的演示对比口径，
 用途不同，系数不可混用）：
 a1 = −1.998998, a2 = 0.999302
 → 极点：半径 r = √a2 = 0.999651，角度 θ0 = ω0Ts = 314.16×55.6e-6 = 0.017453 rad

① 用 Q15 定点（分辨率 2⁻¹⁵ = 3.0518e-5）
 a1 的量化误差 Δa1 = 3.0518e-5 → Δcosθ0 = Δa1/(2r) = 1.5264e-5
 sinθ0 = 0.017452 → δθ = 1.5264e-5/0.017452 = 8.747e-4 rad
 频率偏移 Δf = δθ/(2πTs) = 8.747e-4/3.491e-4 = 2.51 Hz ← 50Hz 谐振器偏到 47.5 或 52.5Hz！
 → 基波环路增益从 200.9 掉到 ≈82（谐振器在 ±2.5Hz 处只剩 ≈0.38×Kr，按 ωc = 6.28 估）
 → 基波误差从 0.5% 恶化到 1.2%，THDu 指标同时受损

② 用 Q30 定点（分辨率 9.31e-10）：Δf 缩小 32768 倍 = 0.08 mHz 
③ 用 float32（本课程默认）：系数相对精度 1e-7 → Δf ≈ 8e-6 Hz 

顺带定量：a2 的量化只影响带宽
 1 − r = 3.49e-4 → 离散域带宽 ωc_discrete = (1−r)/Ts = 6.28 rad/s（与设计值一致）
 Q15 下 Δωc = Δ(1−r)/Ts = (3.0518e-5/1.999)/55.6e-6 = 0.275 rad/s（4.4%）→ 影响可接受
```

> [!WARNING]
> 结论：谐振器/陷波器这类"频率必须准"的滤波器：要么用 float32，要么用 Q30 以上定点。Q15 只适合那些"系数近似 1 附近不敏感"的场合（如一阶平滑）。C28x有 FPU，本课程全部走 float；只有在移植老代码（IQmath 遗留）时才需要折算（第2章术语表已登记该口径）。

### 18.4 算例 18-3：抗混叠滤波器不可能单独解决问题

```text
场景：18kHz 开关纹波在电流采样通道上的幅值 0.5V，要求混叠到直流的误差 ≤0.1 LSB
 ADC：3.3V/4096 → 1 LSB = 0.806 mV → 0.1 LSB = 0.0806 mV
 需要衰减 = 0.5/0.0806e-3 = 6,203 倍 = 75.9 dB

用第9章的 Sallen-Key（fc = 11.25kHz、二阶、−40dB/dec）在 18kHz 处：
 |H(18k)| = 1/√((1 − (18/11.25)²)² + (18/(11.25×0.707))²)
 = 1/√((1−2.56)² + 2.2631²) = 1/√(2.4336+5.1216) = 1/2.7487 = 0.3638 → −8.8 dB
 远远不够（差 67dB）

若纯靠滤波器达到 75.9dB：需要 fc = 18,000/10^(75.9/40) = 18,000/79.4 = 227 Hz
 → 1.8kHz 电流环带宽在 7.9×fc 处，二阶滤波器相位 ≈ −170°（已趋近 −180°；
 若误按一阶公式只会算出 −83°——这是设计里最常见的漏算）→ 环路根本不可能稳定 

真正的解法（第5章）：**把采样时刻对齐到纹波中点**，让开关纹波在采样瞬间"自然为零"：
 对齐误差 Δt = 0.5µs 时，残留 = Δt × 纹波斜率
 纹波斜率 = ΔI/(D·Ts) = 2.57A/(0.5557×55.6µs) = 0.083 A/µs
 残留 = 0.5µs × 0.083 = 0.042 A = 9.09A 的 0.46% ← 相当于一个 −47dB 的滤波器
 （20log10(0.0046) ≈ −46.8dB）
 等价滤波器带宽 = 18,000/10^(47/40) ≈ 1.2 kHz ← 容易实现且相位代价可接受

一句话总结：**抗混叠滤波器的任务是"滤掉高频噪声"，不是"滤掉开关纹波"；
 开关纹波靠采样对齐消除（第5章），两者分工不能混。**
```

### 18.5 代码：统一滤波器库（可编译）

```c
/* ---------- 一个 biquad 结构覆盖低通/高通/陷波/谐振器 ---------- */
typedef struct {
 float b0, b1, b2, a1, a2; // 系数（Tustin 得到；a1/a2 为 y 侧系数）
 float s1, s2; // DF-II Transposed 状态
} biquad_t;

/* DF-II Transposed：数值最稳、状态最少、每拍 5 乘 4 加 */
float biquad_step(biquad_t *f, float x)
{
 const float y = f->b0 * x + f->s1;
 f->s1 = f->b1 * x - f->a1 * y + f->s2;
 f->s2 = f->b2 * x - f->a2 * y;
 return y;
}

/* 模式切换/故障恢复必须复位状态，否则残留值会在首拍冲击输出 */
static inline void biquad_reset(biquad_t *f) { f->s1 = 0.0f; f->s2 = 0.0f; }

/* ---------- 一阶平滑（后向差分，仅供遥测；a = Ts/(τ+Ts)，见 18.2） ---------- */
typedef struct { float a, y; } lpf1_t;
static inline float lpf1_step(lpf1_t *f, float x) { f->y += f->a * (x - f->y); return f->y; }

/* ---------- 移动平均（N 拍）：保护/遥测用，延迟 = (N−1)/2 拍，可精确计算 ---------- */
#define MA_N 8
typedef struct { float buf[MA_N], sum; uint8_t idx; } ma_t;
static inline float ma_step(ma_t *f, float x)
{
 f->sum += x - f->buf[f->idx]; /* 环形缓冲，O(1) */
 f->buf[f->idx] = x;
 f->idx = (uint8_t)((f->idx + 1) % MA_N);
 return f->sum / (float)MA_N; /* 直流增益 1，延迟 (N−1)/2 = 3.5 拍 = 195µs */
}

/* ---------- 系数生成：Tustin + 预畸变（脚本侧离线算，固件只存结果） ----------
 一阶低通（fc）：k = tan(π·fc·Ts)
 b0 = k/(1+k), b1 = b0, b2 = 0, a1 = (k−1)/(k+1), a2 = 0
 二阶陷波（f0、Q）：见第12章 12.6 的完整推导与系数校核
 谐振器（f0、ωc、Kr）：见第13章 13.8 的 D0 公式
------------------------------------------------------------------------- */

/* ---------- 使用示例：母线电压反馈陷波（第12章算例 12-4 配套） ---------- */
static biquad_t g_notch_vbus = { 0.99350f, -1.98547f, 0.99350f, -1.98547f, 0.98700f, 0.0f, 0.0f };
static biquad_t g_lpf_vout = { 0.0f, 0.0f, 0.0f, 0.0f, 0.0f, 0.0f, 0.0f }; /* 由 init 计算 */

void filter_init(void)
{
 /* 电压反馈一阶低通 fc = 2kHz（与算例 18-1 对照：必须用 Tustin，不能用后向差分） */
 const float k = tanf(3.14159265f * 2000.0f * 55.6e-6f); /* 预畸变 k = tan(π·fc·Ts) = 0.3640 */
 g_lpf_vout.b0 = k / (1.0f + k); /* = 0.2669 */
 g_lpf_vout.b1 = g_lpf_vout.b0;
 g_lpf_vout.b2 = 0.0f;
 g_lpf_vout.a1 = (k - 1.0f) / (k + 1.0f); /* = −0.4663 */
 g_lpf_vout.a2 = 0.0f;
 biquad_reset(&g_lpf_vout);
 biquad_reset(&g_notch_vbus);
}
```

> [!TIP]
> 三条实现纪律：①系数一律离线算好写进常量（固件里不做tan()——三角函数在 ISR 里既慢又难验证）；②模式切换必须biquad_reset()；③滤波器放在哪条路径要写进设计文档（第9章的"相位账"），否则调试时会找不到那 30° 相位去哪了。

### 18.6 上机核对（LAB0/LAB3）

| 步骤 | 该看到什么 | 判据 |
| --- | --- | --- |
| 注入阶跃测 τ | 达到 63% 的时间常数 | 与设计值偏差 ≤10%（Tustin 应 ≤6%） |
| 注入正弦测带宽 | −3dB 点位置 | 2kHz 设计值实测 1.9~2.2kHz |
| 相位对照 | 1.8kHz 处相位 | Tustin 与理论值偏差 ≤3° |
| 谐振器频率精度 | 谐振峰中心频率 | 偏差 ≤0.1Hz（float 实现） |
| 状态复位验证 | 切换模式瞬间的输出 | 无尖峰（<1% 额定） |

### 18.7 失败案例复盘：用"简单平滑"实现了"必须准确的谐振器"

> [!CAUTION]
> 现象：PFC 的 2ω 陷波器用y += a·(x−y)（一阶后向差分）近似，结果母线纹波引入的 3 次谐波只从 5.7% 降到 4.9%，远未达到设计预期的 3.9% 以下；同时 50Hz 基波增益下降，PF 从 0.99 掉到 0.985。定位路径：①量陷波器实际频响（发现 100Hz 处只有约 −6dB 的浅浅凹陷，而设计应接近"深谷"）→ ②核对实现（发现用一阶平滑替代了二阶陷波，根本没有零点，只是把 100Hz 稍微压了一点）→ ③按第12章 12.6 的 biquad 陷波系数（b0 = 0.99350、a1 = −1.98547、a2 = 0.98700）重写 → ④3 次谐波降到 3.8%，PF 回到 0.99。根因：把"需要精确频率特性的滤波器"降级成"一阶平滑"；一阶平滑在 100Hz 处的衰减只有 −(100/2000)·20dB/dec ≈ −34dB 中的一小部分，且没有零点。预防措施：①滤波器选型必须写"类型 + 系数 + 期望频响"，并在上机核对里量中心频率与深度；②涉及谐波指标的滤波器必须实测验证（本课程列入 LAB3/LAB4）；③对"频率必须准"的场合一律用 Tustin biquad，不用一阶平滑（18.2 的 72% 误差就是提醒）。

### 18.8 验收量化单

| 项目 | 判据 | 测量/校验方式 | 关联实验 |
| --- | --- | --- | --- |
| 离散化方式 | 控制路径滤波器一律 Tustin；带宽误差 ≤10% | 阶跃/扫频实测 | LAB0 |
| 频率精度 | 谐振器/陷波器中心频率偏差 ≤0.1Hz | 扫频或 FFT | LAB3 |
| 相位账 | 所有滤波器相位已计入裕度表 | 设计文档 + 扫频复核 | LAB1 |
| 状态管理 | 模式切换有 reset，无首拍冲击 | 录波 | LAB5 |
| 抗混叠分工 | 开关纹波靠采样对齐（第5章），滤波器只管高频噪声 | 采样时刻验证 | LAB0 |

### 18.9 练习

1. **E1** 目标 fc = 500Hz 的一阶低通，Ts = 55.6µs：分别用后向差分、前向差分、Tustin 求 a、极点与实际带宽，填入三行表格；说明 Ts 相对 fc 越"粗"，误差如何变化。
2. **E2** 用 18.3 的方法，计算 Q15 与 Q30 下第13章 5 次谐振器（ω0 = 2π×250）的频率偏移，并与基波谐振器比较；解释为什么"频率越高的谐振器对系数分辨率越不敏感"（提示：δθ = Δcosθ0/sinθ0）。
3. **E3** 按算例 18-3 的方法，计算"采样对齐误差 1.0µs"时的纹波残留与其等效滤波衰减；若要求残留 ≤0.2%，允许的最大对齐误差是多少？（参考答案见 [练习参考答案](/posts/power/courses/ups-pcs-dsp/docs/answers/)）

> [!TIP]
> 下一章：滤波器基础打牢后，进入阶段五 · 算法实现：第19章 PI 与 PR 的完整工程实现（含抗饱和、微分项处理、谐振器组管理），把第11~14章的"结构"与第18章的"滤波器"合起来变成一套可复用的控制器库。
