---
title: "第48章 综合实战：50kW三相储能PCS + 模块化UPS双主线全流程"
published: 2026-09-13
draft: false
visibility: public
description: "本章要解决的问题：把 47 章的知识串成两条可交付的主线，并给出验收对照表：整机级指标（YD/T 2165）与 PCS 指标（GB/T 34120）逐条落到章节与实验。"
tags:
 - power-electronics
 - UPS
 - PCS
 - DSP
 - 课程
category: 课程项目
lang: zh-CN
comment: false
sectionId: power
sectionTitle: 电源控制
routeId: project
routeTitle: 项目实践
stageId: courses
stageTitle: 课程项目
articleId: power/courses/ups-pcs-dsp/ch48
order: 580
---
**本章要解决的问题：** 把 47 章的知识串成两条可交付的主线，并给出**验收对照表**：整机级指标（YD/T 2165）与 PCS 指标（GB/T 34120）逐条落到章节与实验。

### 48.1 两条主线的参数表（全书数值的汇总，跨章一致）

| 项目 | 50kW 三相储能 PCS | 2kW 单相模块（UPS 模块） | 出处 |
| --- | --- | --- | --- |
| 母线电压 | 700V（三电平，分裂母线 350/350V） | 400V | 8 / 15 |
| 开关频率 / 延迟 | 18kHz，Ts=55.6µs，1.5Ts=83.3µs | 同左 | 0 / 10 |
| 额定电流 | 76A（峰值 107.5A，CF=3 时 228A） | 9.1A（峰值 12.86A） | 0 / 32 |
| 滤波器 | LCL：L1=800µH、L2=200µH、C=10µF，fres=3.98kHz | LC：L=1.5mH、C=10µF，fr=1.30kHz | 14 / 13 |
| 控制结构 | dq 双环（内 1kHz，PM 54.3°） | PR 双环（内 1kHz，外 455Hz，PM 46.4°） | 14 / 13 |
| 母线电容 | 28.6mF（20ms 保持，中点波动 1.14%） | 1000µF（PFC，保持 32.5ms） | 1 / 12 / 15 |
| 效率 | ≥96.5%（额定） | ≥95.5%/96.5% | 39 |
| 关键验收 | THDi ≤3%、不平衡 ≤3%、环流度 ≤5% | THDu ≤1%、动态 ≤±5%/20ms | 验收表 |

### 48.2 算例 48-1：从指令到输出的全链路核算（把每一环的数连起来）

```text
目标：验证"负载阶跃 0→100%"时输出跌落 ≤5%、恢复 ≤20ms（验收表 A 组）

① 电流环动态（内环 1kHz）：阶跃响应时间 ≈ 2.5/(2π×1000) = 0.4 ms
② 电压环动态（外环 455Hz）：≈ 2.5/(2π×455) = 0.87 ms
③ 前馈支路（负载电流前馈，第28章）：前馈量在 1 拍（55.6µs）内生效
 → 主通道是前馈，环路只补残差 → 实际恢复时间 ≈ 0.5ms + 前馈误差修正
④ 母线支撑（28.6mF，瞬时缺额 50kW）：
 跌落 = ΔP·t/(V·C) = 50000×0.5e-3/(700×28.6e-3) = 25/20.02 = 1.25 V（0.18%）
⑤ 采样与延迟：1.5Ts = 83.3µs 已含在①内

 全链路预测：输出跌落 ≈ 前馈残差（前馈精度 1% → 1%）+ 母线跌落 0.18% + 环路残差 ≈ 1.3%
 → 满足 ≤5% 且恢复时间 <1ms（远优于 20ms）
 实测偏差主要来自前馈精度与采样标定 → 把"前馈通道标定"作为首查项
```

### 48.3 算例 48-2：整机效率链核算（与第39章对接）

```text
在线双变换模式（50kW 负载）：
 整流/PFC 效率 98.5% × DC-DC 99.0% × 逆变 98.5% × 滤波/输出 99.5%
 = 0.985×0.99×0.985×0.995 = 95.6% 与第0章口径一致，满足 ≥95.5%（半载）
 额定点（96.5%）靠更大负载下固定损耗被摊薄：固定损耗 334W 在 50kW 时占 0.67%
 η = 1/(1 + 0.0067 + 0.034) ≈ 96.2%
 96.2% 未达 96.5% 合同线 → 不判"达标"，列入整改项（散热/磁件优化后复测）；
 正式验收的负载点与限值口径以 acceptance.html 为准

 ECO 模式（旁路）：99.5% → 年省电量 13,692 kWh（第39章 39-2）
 增强 ECO：98.9%（第39章 39-3）

 → 三条效率数字必须都能在测试台上复现；不能只报"最高效率点"
```

### 48.4 算例 48-3：验收指标逐条对照（抽出 12 条关键项）

| 指标 | 要求 | 设计值/章节 | 验证方式 |
| --- | --- | --- | --- |
| 输入 PF | ≥0.99/0.97/0.94 | 12章（电压环 10Hz、3 次谐波 3.9%） | LAB2 |
| 输入谐波 | ≤5%/7%/10% | 12章电感 3.74mH、内环 650Hz | LAB2 |
| THDu | ≤1%/≤3% | 13章（谐振器 RSS 0.360%） | LAB3 |
| 动态瞬变/恢复 | ≤±5%/≤20ms | 48-2（预测 1.3%/<1ms） | LAB3/LAB5 |
| 市电↔电池 | 0ms | 34章（母线所有权移交 80ms，负载无感） | LAB5 |
| 旁路↔逆变 | ≤1ms | 30章（预触发 0.7ms） | LAB5 |
| 效率 | ≥95.5%/96.5% | 48-3（95.6%/96.2%） | LAB2 |
| ECO | ≥99%/98.5%/97.5% | 39-2（99.5%） | LAB2 |
| 过载 | 125% ≥10min | 36/46章（反时限 K=1.95e6、散热按 1.6 倍） | LAB5 |
| 环流/不平衡 | ≤5%/≤5% | 38章（均流 K_sh=0.1Ω） | LAB4 |
| 绝缘/漏电 | >2MΩ/≤3.5mA | 45章（寄生电容 ≤80pF → 3.02mA） | LAB5 |
| MTBF/MTTR | ≥5×10⁵h/≤0.5h | 46章（λ≈2,740 FIT，风扇为主要项） | 附录 C |

### 48.5 代码：整机初始化顺序（上电检查单的代码化）

```c
/* ---------- boot.c：上电初始化与自检顺序（顺序不可换） ---------- */
void system_boot(void)
{
 /* ① 基础：时钟与看门狗（第2/3章） */
 sys_clock_init(); wdt_init(); gpio_safe_all();

 /* ② 安全：先把所有门极封到安全电平，再初始化任何外设（第8章） */
 pwm_force_safe_level_all();
 if (!tz_selftest()) sys_fault_fatal(FATAL_TZ); /* TZ 通路自检（第36章） */

 /* ③ 参数：双备份读取 + CRC + 范围校验（第37章） */
 if (param_load_checked() != 0u) sys_fault_fatal(FATAL_PARAM);

 /* ④ 采样：标定系数加载 + 零点自校（第9章、附录 B） */
 adc_cal_load(); adc_zero_calibrate();

 /* ⑤ 控制：滤波器/谐振器初始化并复位状态（第13/18章） */
 filter_init(); harmon_init();

 /* ⑥ 通信：先起接收、再起发送（第40章） */
 can_init(); comm_start();
 if (adc_selftest(ADC_SELF_CH) != 0u) sys_fault_fatal(FATAL_ADC);

 /* ⑦ 预充与软启动交给状态机（第34/35章） */
 g_fsm.st = SYS_PRECHARGE;
 log_fault_event(EV_BOOT_DONE, 0u);
}

/* 上电自检清单（与 LAB0~LAB5 的固定项一一对应） */
static const sys_check_t BOOT_CHECKLIST[] = {
 { "TZ 通路", tz_selftest },
 { "参数 CRC", param_crc_ok },
 { "ADC 自检", adc_selftest_ok },
 { "PLL 锁定", pll_locked },
 { "谐波计量", harm_selftest },
 { "通信链路", comm_link_ok },
 { "中点平衡", tl_balance_dir_ok }, /* 第15章：方向验证 */
 { "直流抑制", dc_reject_baseline_ok },
};
```

### 48.6 上机核对（LAB0~LAB5 汇总）

| 阶段 | 必测项 | 判据 |
| --- | --- | --- |
| 上电 | 自检清单 8 项 | 全部通过；任一项失败即禁止带载 |
| 低压开环 | 逐扇区、逐状态、TZ 通路 | 第31/8/36章判据 |
| 闭环（阻性） | PM/GM、THDu、动态 | 48-4 前 4 行 |
| 非线性负载 | THDu ≤3%、CF ≥3 | 32章 |
| 切换与保护 | 切换时间、保护时序、100 次循环 | 30/36章 |
| 并机 | 环流度、N+1 退出 | 38章 |
| 整机指标 | 48-4 的 12 条 | 验收表 A~G 组 |

### 48.7 失败案例复盘：项目"一次投运成功"的真实时间线（反面教材）

> [!CAUTION]
> 现象：某 50kW PCS 项目计划 3 个月交付，实际 7 个月，主要返工集中在三处。时间线（复盘）：①第 1 个月完成硬件与开环 —— 正常；②第 2 个月发现 THDu 1.8%（原因：为压谐波把 Kr 放大 5 倍，PM 掉到 22°，见第22章复盘）—— 返工 3 周；③第 3 个月并机空载环流 18%（只做下垂没做通信均流，见第38章复盘）—— 返工 2 周；④第 4 个月整机漏电流 4.2mA（寄生电容未按 45-2 预算）—— 返工 1.5 周。根因：三处返工都源于"跳过前置计算、直接调参"——而这三条（谐振器相位代价、空载环流、漏电流预算）都能在设计阶段用手算发现。预防措施：①把本书的"可手算核对项"做成《设计评审检查表》（谐振器 IΣ、空载环流、漏电流预算、延迟链、抗饱和退饱和时间、中点平衡方向）；②每项都要有"数字 + 出处"；③评审不通过不允许进入调试阶段。本课程的全部算例就是这张检查表。

### 48.8 课程收尾：48 章对应的能力清单

| 阶段 | 章 | 能独立完成的任务 |
| --- | --- | --- |
| 一 平台 | 0~7 | 读懂手册、配置 ADC/PWM/eCAP、量出 ISR 时长与延迟 |
| 二 建模 | 8~10 | 列 SSA、算 f0/Q、做数值扫频对拍 |
| 三 控制 | 11~14 | 整定四类变换器的双环并给出 PM/GM |
| 四 调制与保护 | 15~16、30~36 | 三电平调制、切换、保护矩阵、故障回溯 |
| 五 算法 | 17~29 | 整定方法论、滤波器、谐波提取与补偿、PLL |
| 六 系统 | 34~48、附录 A~C | 整机状态机、并机、效率、认证、量产与可靠性 |

### 48.9 练习（结课大作业）

1. **E1** 选一台现成的 UPS/PCS 铭牌参数，按 48-2 的口径反算其母线电容、滤波电感与开关频率，并判断其设计取舍（提示：从保持时间与 THDu 反推）。
2. **E2** 把自己的课程实验数据整理成 48-4 格式的验收对照表（12 行），每行给出"设计值—实测值—偏差—原因"。
3. **E3** 写一份 2 页的《设计评审检查表》，把本书所有"手算核对项"列出（至少 20 项），每项含判据与出处章节；这份表就是本课程的最终交付物。（参考答案见 [练习参考答案](/posts/power/courses/ups-pcs-dsp/docs/answers/)）

> [!TIP]
> 课程结束语：UPS/PCS 的 DSP 控制没有"黑魔法"——所有现场事故都能追溯到"某一笔账没算或算错"（延迟、损失、寄生、裕度、能量、寿命）。把这本书里的数字都自己算一遍，你会比大多数做过 5 年项目的人更可靠。

### 48.10 交付物：设计评审检查表（20 项手算核对）

本课程 48.7 复盘的三处返工（谐振器相位代价、空载环流、漏电流预算）都属于"设计阶段就能手算出来"的项。把全书的手算核对项汇总成下表，作为项目的固定评审清单：**每项必须有"数字 + 出处"，评审不通过不允许进入调试阶段。**

| # | 核对项 | 判据 | 出处 |
| --- | --- | --- | --- |
| 1 | 延迟链标定 | 实测与设计偏差 ≤0.2Ts（1.5Ts = 83.3µs） | 第10/21章 |
| 2 | 延迟相位账 | 1.5Ts 在交越处相位已计入 PM | 第10/21章 |
| 3 | 死区覆盖 | ≥ 器件 toff(max) 且含反向恢复（3µs 口径） | 第6/8章 |
| 4 | 谐振器相位代价 | 合矢量 IΣ ≤0.2Kp（≤11.3°） | 第22章 |
| 5 | 空载阻尼 | 空载 Q ≤0.8（有源阻尼接通） | 第13章 |
| 6 | 环流度 | 载/空载均 ≤5% | 第38章 |
| 7 | 载波相位一致性 | 模块间相位差 ≤1°（18kHz 下 0.15µs） | 第38章 |
| 8 | 中点平衡 | 偏差 ≤1%、修正到 0 时间 ≤100ms | 第15章 |
| 9 | 直流分量三层 | 输出 ≤0.5%；模块间电流差 ≤0.5% | 第28章 |
| 10 | 抗饱和退饱和时间 | ≤20ms（启动与甩载两个方向） | 第11/19章 |
| 11 | 最小零矢量 | T0 ≥6µs（可用调制比 365V/404V = 0.90） | 第31章 |
| 12 | 母线所有权互斥 | 任一时刻仅一个电压环在控母线 | 第34章 |
| 13 | 预充能量与间隔 | 单次 ≥½CV²（7.0kJ@28.6mF/700V），间隔 ≥30s | 第35章 |
| 14 | 硬件保护通路 | TZ 响应 ≤2µs 且上电自检触发一次 | 第36章 |
| 15 | 打嗝参数 | 按"单次事件损耗 × 频率"核算结温 | 第36章 |
| 16 | ISR 时间预算 | 最坏 ≤50%（控制周期 13,333 周期，当前 19.5%） | 第37章 |
| 17 | 参数安全 | 参数表 CRC + 范围表校验，偏差 >2% 报故障 | 第37章 |
| 18 | 采样预算 | ≤3.1MSPS，多 ADC 同拍触发，ACQPS 已核算 | 第5章 |
| 19 | 漏电流预算 | ≤3.5mA（由寄生电容与 dv/dt 算出） | 第45章 |
| 20 | 电容寿命 | 壳温 ≤63.7℃（对应 10 年），纹波电流 ≤80% 额定 | 第46章 |

> [!IMPORTANT]
> 用法：①设计阶段逐项填"设计值—依据章节—复核人"；②调试阶段逐项填"实测值—偏差—原因"；③交付时这份表与整机验收指标表一起归档——前者证明"设计算过账"，后者证明"实测达标"。
