---
title: "整机验收指标（产品级）"
published: 2026-09-13
draft: false
visibility: public
description: "本页把真实产品的采购技术规范整理成可判定的整机验收单，是第48章「综合实战」规格定义与各 LAB 判据的现实锚点。区别于各章的\"局部环路判据\"（如 PM≥45°），本页是整机级指标：拿到一台机器，\"过/不过\"看这里。"
tags:
  - power-electronics
  - UPS
  - PCS
  - DSP
  - 课程
category: 课程项目
lang: zh-CN
comment: false
sectionId: power
sectionTitle: 电源控制
routeId: project
routeTitle: 项目实践
stageId: courses
stageTitle: 课程项目
articleId: power/courses/ups-pcs-dsp/docs/acceptance
order: 730
---
## 整机验收指标（产品级量化单）

本页把真实产品的采购技术规范整理成**可判定的整机验收单**，是第48章「综合实战」规格定义与各 LAB 判据的现实锚点。区别于各章的"局部环路判据"（如 PM≥45°），本页是** 整机级**指标：拿到一台机器，"过/不过"看这里。

数值来源：

《中国移动 2027 年至 2028 年（二年期）模块化 UPS 产品集中采购 · 技术规范书 V2》（80kVA~600kVA IGBT 整流型模块化 UPS，单模块 10~125kVA），配套行业标准 YD/T 2165-2017、YD/T 1095-2018、YD/T 983-2018、GB 7260.1-2023。原文存放于

真实产品的性能需求/

，已在

references.html

登记。

凡本页数值与课程正文冲突，以原文为准并回改正文

。

### A. 输入特性

| 指标 | 要求值 | 口径 / 测试条件 | 对应章 |
| --- | --- | --- | --- |
| 输入电压范围 | −15% ~ +10% | 额定 380V 三相 | 12 / 33 |
| 输入频率范围 | 50Hz ± 10% | 正常工作不转电池 | 12 / 29 |
| 频率跟踪范围 | ≥ 50Hz ± 4% | 跟踪速率 0.5~2 Hz/s，可调 | 29 |
| 输入功率因数 | ≥0.99 / 0.97 / 0.94 | 100% / 50% / 30% **非线性** 负载 | 12 |
| 输入电流谐波含量 | ≤5% / ≤7% / ≤10% | 100% / 50% / 30% 非线性负载 | 12 / 23 |
| 旁路可用范围 | 380V ± 10%、50Hz ± 4% | 旁路电压/频率窗口；整流输入与旁路输入应分别接线 | 30 |

### B. 输出特性

| 指标 | 要求值 | 口径 / 测试条件 | 对应章 |
| --- | --- | --- | --- |
| 稳态稳压精度 | < ±1% | 不带电池组，输出正弦 | 13 / 21 |
| 输出波形失真度 | ≤1%（阻性）/ ≤3%（非线性） | 单机；双机并机同样为 1% / 3% | 23 / 26 / 28 |
| 三相电压不平衡度 | ≤3% | 平衡负载与 100% 不平衡负载 | 32 |
| 三相相位差 | ≤1° | 平衡线性负载 | 31 / 32 |
| 动态电压瞬变 | ≤ ±5% | 负载 0→100%→0 突变，以及市电/电池模式互切 | 21 / 34 |
| 电压瞬变恢复时间 | ≤20ms | 同上两种工况 | 21 / 34 |
| 输出频率 | (50 ± 0.5)Hz | 电池逆变工作方式 | 33 |
| 市电 ↔ 电池切换时间 | 0ms | 在线式必须无中断 | 34 |
| 旁路 ↔ 逆变转换时间 | ≤1ms | 含 ECO 模式下的旁路转逆变 | 30 / 39 |
| 输出功率因数 | ≥0.9 | 额定 | 33 |
| 输出电流峰值系数 | ≥3 : 1 | 允许的最大非正弦峰值电流 / 有效值 | 32 |
| 直流母线电压纹波 | < 5% | 相对逆变器输入额定电压 | 12 / 34 |
| 过载能力 | 125% ≥ 10min | 正常工作方式 | 36 |
| 工作噪音 | ≤70dB(A) | 距设备 1m | 46 |
| 带载能力曲线 | 0.8 感性 / 0.9 容性 / 阻性 / 30% 非线性 | 须提供各容量实测定值（表头有效值图像） | 32 / 48 |

### C. 效率与 ECO

| 指标 | 要求值 | 口径 / 测试条件 | 对应章 |
| --- | --- | --- | --- |
| 整机效率 | ≥95.5% / ≥96.5% / ≥96.5% | 100% / 50% / 30% 阻性负载率 | 39 |
| ECO 模式效率 | ≥99% / ≥98.5% / ≥97.5% | 90% / 50% / 10% 负载率 | 39 |
| ECO 旁路转逆变时间 | ≤1ms | 出厂可配置为在线模式或 ECO 模式 | 39 |
| 增强 ECO（选配） | 输入 PF ≥0.98、负载电流谐波 <5% | 额定负载；且与正常模式可无缝切换、无中断 | 39 |
| 模块休眠与轮换 | 可设开/关，自动轮换 | 开启连续休眠最久者、关断连续工作最久者，使模块工时均衡；支持手动/自动 | 39 |
| 在线扩容 | 支持 | 不停机增加模块 | 39 |

### D. 并机与并联

| 指标 | 要求值 | 口径 / 测试条件 | 对应章 |
| --- | --- | --- | --- |
| 并联能力 | ≥4 台，N+1 冗余 | 模块化系统采用集中旁路模式 | 38 |
| 模块负载电流不平衡度 | ≤5% | 各模块输出电流偏差 | 38 |
| 系统环流 | <5% | 并联系统内部环流与额定电流之比 | 38 |
| 空载环流度 | ≤5% | 空载工况 | 38 |
| 单模块故障退出的影响 | 不影响系统与负载 | 任一功率模块故障应自动退出；旁路电源失电亦不影响系统运行 | 34 / 38 |

### E. 电池与电池开关

| 指标 | 要求值 | 口径 / 测试条件 | 对应章 |
| --- | --- | --- | --- |
| 电池类型兼容 | 铅酸 / 磷酸铁锂 | 须给出磷酸铁锂电池组管理功能实现方案 | 43 |
| 均充 / 浮充电压范围 | 可调 | 最大均充电压/电流/功率可调；须提供电压范围表 | 43 |
| 充电电流 | 可调且限流 | 限流值可根据需要调整；适应磷酸铁锂初充大电流冲击 | 43 |
| 温度补偿与自动测试 | 具备 | 恒温补偿、自动测试、后备时间提示、手动测试 | 42 / 43 |
| 电池开关设备 | 直流断路器，每组独立 | 断路器工作电压 ≥ 充电电压、额定容量 ≥ 最大放电电流；支持 1~4 组并联、单组冗余 | 43 |
| 主动脱扣联动 | 必须具备 | 出现拉弧、高温等严重故障时由 UPS 发信号令电池断路器主动分闸 | 43 |
| 单体级管理 | 温度/电压/电流/内阻可监控 | 电池开关纳入系统监控，界面电流流线图需含内部维护旁路状态 | 42 / 43 |

### F. 保护、安全与可靠性

| 指标 | 要求值 | 口径 / 测试条件 | 对应章 |
| --- | --- | --- | --- |
| 输出短路保护 | 立即关断并告警 | 负载短路工况 | 36 |
| 输出过载保护 | 告警 → 超能力转旁路 | 超过过载能力后转旁路供电 | 36 |
| 过温 / 风扇故障保护 | 告警 → 转旁路；模块级退出并自动恢复 | 关键位置布置温度传感器；模块温度达设定值告警并退出 | 36 / 46 |
| 电池低压保护 | 告警并停止供电 | 电池逆变方式下电压降至保护点 | 43 |
| 输出过/欠压保护 | 转旁路 | 输出电压超设定值 | 36 |
| 输入缺相 / 相序保护 | 告警并转电池供电 | 缺相与相序接错 | 36 |
| 风扇分别控制与冗余 | 不得共用开关 | 避免多风扇同时掉电；须提供冗余设计数据 | 46 |
| 监控模块故障 | 功率模块仍正常工作 | 监控故障不得导致功率级停机 | 37 / 40 |
| 绝缘电阻 | >2MΩ | 15~35℃、湿度 90%，输入/输出对地加 500V DC | 36 |
| 绝缘强度（耐压） | 2000VAC/1min（漏电<10mA）；或 2820VDC/1min（<1mA） | 输入/输出对地，无击穿无飞弧 | 36 |
| 机壳对地漏电流 | ≤3.5mA | 安全要求 | 36 |
| 保护接地电阻 | ≤0.1Ω | 接地装置与金属外壳接地螺钉之间 | 36 |
| MTBF | 模块 ≥5×10⁵h；系统 ≥1×10⁵h | 不含蓄电池，正常使用环境 | 46 |
| MTTR | ≤0.5h | 不含蓄电池 | 46 |
| 电容 / 风扇寿命 | ≥10 年 | 须提供更换方案与建议更换年限；滤波电容需给出 40℃ 安全运行累计时间 | 46 |
| 电容故障扩散 | 不得影响主电路与其他器件 | 电容爆炸等故障的隔离要求 | 46 |

### G. EMC、环境、监控与认证

| 指标 | 要求值 | 口径 / 测试条件 | 对应章 / 附录 |
| --- | --- | --- | --- |
| 传导干扰 | 符合 YD/T 983-2018 表2 | 150kHz ~ 30MHz 电源线 | 45 |
| 辐射干扰 | 符合 YD/T 983-2018 表2 | 30MHz ~ 1000MHz | 45 |
| 抗扰度 | 符合 YD/T 983-2018 表9 判据 | — | 45 |
| 环境温度 | 5~+40℃（正常）；40℃ 带 100% 负载须达标 | 湿度 ≤93%（40±2℃，无凝结）；海拔 ≤1000m（超过按 GB/T 3859.2 降容） | 46 / 附录C |
| 振动 / 冲击 | 0.35mm @10~55Hz 正弦扫频；150m/s² / 11ms | 3 方向各 5 循环 / 各 3 次 | 附录A |
| 抗震 | 9 烈度及以上，须有证书 | YD 5083-2005、YD/T 5096-2016 | 附录A |
| 软启动时间 | 0~10s 可设 | 并具备充电延时功能，延时时间可设 | 35 |
| 全数字控制 | 必须 | UPS 应采用全数字控制技术 | 2 / 37 |
| 通信接口 | RS232 或 RS485/422、RJ45、USB、SNMP；≥4 路干结点 | 须开放远程通信协议（中文版）并配线缆 | 40 |
| 遥测清单 | 输入电压/电流/频率/功率因数、输出电压/电流/频率、旁路电压/频率、电池组电压/电流、有功/无功/视在功率、各相负载率、模块电流/温度/负载率/输出功率、总电度、三相电流不平衡度、转换效率、零线环流、主机与逆变器/整流器温度 | 中国移动动环信号标准化字典表 5.2 | 40 / 41 |
| 遥信清单 | 同步/不同步、UPS/旁路/电池供电状态、过载、电池低压、电池断路器分合、市电/整流器/逆变器/旁路故障、模块开关机与休眠状态、输出断路器状态、静态开关状态 | 并需支持紧急停机遥控 | 40 / 41 |
| 告警字典 | 7 大类：输入/输出/旁路/整流器/逆变器/辅助及控制部件/其他 | 须具备告警定位功能；电容与风扇故障需预告警 | 40 |
| 计量精度 | 有功功率一级精度、无功功率二级精度 | 至少存储 12 个结算日电能；断电后结算数据保存 ≥10 年、其他 ≥3 年 | 41 |

> [!WARNING]
> 课程侧落点说明：①第48章综合实战的"规格定义"必须以本页为输入，逐项映射到章节与 LAB；②各章"验收量化单"是本页指标在该环节的分解（例如整机 THDu≤3% 分解到第23章指标口径、第26~28章补偿能力、第36章死区与保护动作）；③本页属于新增内容，须在audit-v1.html的变更记录中登记，并在quality.html的 V2 数值复核范围内。
