---
title: "UPS/PCS 术语与缩略语表"
published: 2026-09-13
draft: false
visibility: public
description: "本页是全书术语口径的唯一来源：正文里每个专业词首次出现处都有虚线下划线（悬停可见解释），其解释与本页完全一致。阅读顺序建议：先看「同名不同义」，再看你所在章节涉及的组。"
tags:
 - power-electronics
 - UPS
 - PCS
 - DSP
 - 课程
category: 课程项目
lang: zh-CN
comment: false
sectionId: power
sectionTitle: 电源控制
routeId: project
routeTitle: 项目实践
stageId: courses
stageTitle: 课程项目
articleId: power/courses/ups-pcs-dsp/docs/glossary
order: 720
---
本页是全书**术语口径的唯一来源**：正文里每个专业词首次出现处都有虚线下划线（悬停可见解释），其解释与本页完全一致。阅读顺序建议：先看「同名不同义」，再看你所在章节涉及的组。

怎么用：

①写作/改稿时以本页为准，不得在正文里自行改动解释；②术语的「首现」列为该词在课程中第一次需要解释的章号，正文首现必须挂悬停注释；③与数字/符号相关的定义见[第0章](/posts/power/courses/ups-pcs-dsp/ch00/) 0.3 符号总表，本页只解释"行业词"，不重复公式定义。

### A. 系统与架构

| 术语 / 缩写 | 全称（中 / 英） | 工程含义 | 首现 | 新人必懂 |
| --- | --- | --- | --- | --- |
| 双变换 | 双变换在线式 / Double Conversion | 市电经 AC→DC→AC 两次变换后供电，负载始终由逆变器供电，无切换中断 | 1 | Y |
| VFI | 电压频率独立 / Voltage and Frequency Independent | 输出电压与频率都不受市电影响（对应在线式），IEC 62040-3 的最高等级 | 1 | Y |
| VI | 电压独立 / Voltage Independent | 输出电压独立、频率跟踪市电（线路交互式），比 VFI 低一档 | 1 | Y |
| 后备式 | 后备式 / Off-line, Standby | 市电正常时直供负载，仅断电时启动逆变，存在毫秒级中断 | 1 | Y |
| 高频机 | 高频机（IGBT 整流型）/ High-frequency UPS | 整流用高频 PWM 而非工频变压器，取消输出变压器，效率高、体积小 | 1 | Y |
| 模块化 UPS | 模块化 / Modular UPS | 由多个可热插拔功率模块并联构成，容量按模块叠加、可在线扩容 | 1 | Y |
| 热插拔 | 热插拔 / Hot Swap | 模块在系统运行中插拔不影响其余模块与负载，需机械+电气双重设计 | 1 | Y |
| PCS | 储能变流器 / Power Conversion System | 储能电池与电网/负载之间的双向变流器，可整流也可逆变 | 1 | Y |
| 直流母线 | 直流母线 / DC Bus | 整流与逆变之间的直流储能节点，是整机能量流的枢纽 | 1 | Y |
| 分裂母线 | 分裂母线 / Split DC Bus | 三电平用的正端 P、中点 O、负端 M 三段母线，O 点电位需主动平衡 | 15 | Y |
| 母线纹波 | 母线电压纹波 / Bus Voltage Ripple | 母线电压的交流波动量，规范要求小于逆变器额定输入电压的 5% | 12 | Y |
| 旁路 | 静态旁路 / Bypass | 负载由市电直接供电的通路，用于故障或维护时保供电 | 1 | Y |
| 维护旁路 | 维护旁路 / Maintenance Bypass | 人工操作的手动旁路开关，使整机可完全断电检修，需防误操作 | 30 | Y |
| 集中旁路 | 集中旁路模式 / Centralized Bypass | 多个功率模块共用一个旁路通路，模块化 UPS 的常用架构 | 30 | N |
| 静态开关 | 静态开关 / Static Transfer Switch (STS) | 用晶闸管（SCR）做旁路与逆变之间的无触点切换，过零触发 | 30 | Y |
| 先合后分 | 先合后分 / Make-before-Break | 切换时先接通新通路再断开旧通路，保证负载不断电 | 30 | Y |
| 无扰转移 | 无扰转移 / Seamless Transfer | 模式切换时电压幅值/相位连续、负载无感知，判据是 V/f/φ 三同步 | 30 | Y |
| ECO 模式 | 经济模式 / Economy Mode | 市电质量好时让负载走旁路以省电，市电异常时快速切回逆变 | 39 | Y |
| 增强 ECO | 增强/超级 ECO 模式 / Enhanced (Super) ECO | 在 ECO 下仍做输入谐波与功率因数调节，可与在线模式无缝切换（输入 PF≥0.98） | 39 | Y |
| 休眠轮换 | 模块休眠与自动轮换 / Module Sleep & Rotation | 轻载时关停部分模块省电，并按连续工作时间轮换启停以均衡寿命 | 39 | Y |
| 在线扩容 | 在线扩容 / Online Capacity Expansion | 系统运行中增加功率模块提升容量，不中断负载供电 | 39 | Y |
| 黑启动 | 黑启动 / Black Start | 无市电时由电池冷启动建立输出电压（VF 模式） | 33 | Y |
| 孤岛 | 孤岛运行 / Islanding | 电网断电后并网变流器仍向局部负载供电的状态，必须被检测并退出 | 44 | Y |
| LVRT | 低电压穿越 / Low Voltage Ride Through | 电网跌压期间保持并网并按曲线注入无功，不脱网 | 33 | Y |
| 后备时间 | 后备时间 / Backup Time | 电池满电到放电终止能支撑负载的时间，决定电池组容量选型 | 42 | Y |
| 均充 | 均充（均衡充电）/ Equalize Charge | 用较高电压短时间充电以均衡各单体，周期性执行 | 43 | Y |
| 浮充 | 浮充 / Float Charge | 用恒压长期维持电池满电状态，补偿自放电 | 43 | Y |
| 限流充电 | 限流充电 / Current-limited Charge | 充电电流上限可调，防止电池承受超出规格的充电电流 | 43 | Y |
| 电池开关箱 | 电池开关箱（柜）/ Battery Breaker Box | 电池组与主机之间的直流断路器组合，每组电池独立开关并纳入监控 | 43 | N |
| 主动脱扣 | 远程联动脱扣 / Remote Trip | 出现拉弧、高温等严重故障时由 UPS 发出信号让电池断路器主动分闸 | 43 | Y |
| 拉弧 | 直流拉弧 / Arc Fault | 直流回路接点断开时产生的持续电弧，能量高、易引燃，必须快速切除 | 43 | Y |
| BMS | 电池管理系统 / Battery Management System | 监控单体电压/温度/电流/内阻，向 UPS 上报限值并接受充放电指令 | 43 | Y |

### B. 控制与算法

| 术语 / 缩写 | 全称（中 / 英） | 工程含义 | 首现 | 新人必懂 |
| --- | --- | --- | --- | --- |
| VVVF | 变压变频 / Variable Voltage Variable Frequency | 按负载需要同时调节输出电压与频率的控制方式 | 33 | N |
| VF 模式 | 恒压恒频（离网）/ Voltage-Frequency Mode | 自建电压与频率基准，离网或黑启动时使用 | 33 | Y |
| PQ 控制 | 有功无功控制 / Active-Reactive Power Control | 并向电网注入指定的有功与无功（跟网模式），需电网提供相位基准 | 33 | Y |
| 下垂控制 | 下垂控制 / Droop Control | 用 P–f、Q–V 的线性关系实现无通信并联功率均分 | 33 | Y |
| 均流 | 均流 / Current Sharing | 并联模块之间使输出电流相等的控制目标，不平衡度常要求 ≤5% | 38 | Y |
| 环流 | 环流 / Circulating Current | 并联模块之间因电压/相位差产生的内部电流，不流经负载却占容量、发热 | 38 | Y |
| 零序 | 零序分量 / Zero-sequence | 三相量之和除以 3，四线制中经中线流通，是不平衡负载的核心问题 | 32 | Y |
| 负序 | 负序分量 / Negative-sequence | 反向旋转的三相分量，由不平衡或不对称故障产生，会引起电流不对称与发热 | 32 | Y |
| 不平衡负载 | 不平衡负载 / Unbalanced Load | 三相负载不相等（含单相满载），要求三相电压不平衡度 ≤3% | 32 | Y |
| 峰值系数 | 输出电流峰值系数 / Crest Factor | 允许的最大非正弦峰值电流与有效值之比，规范要求 ≥3:1 | 32 | Y |
| αβ / dq | 静止两相 / 同步旋转坐标系 | αβ 为静止正交系（适合 PR/谐振控制）；dq 为旋转系（基波变直流量，适合 PI） | 14 | Y |
| Clarke 变换 | 克拉克变换 / Clarke Transform | abc 三相 → αβ 两相静止坐标的等幅/等功率变换 | 14 | Y |
| Park 变换 | 派克变换 / Park Transform | αβ → dq 旋转变换，把基波变成直流量，需要电网角度输入 | 14 | Y |
| 先用后学牌 | 先用后学 / Use-before-learn Marker | 本课程允许先用某概念（如 dq 的角度），但必须显式挂牌并指向定义章 | 14 | Y |
| SOGI | 二阶广义积分器 / Second-Order Generalized Integrator | 由单相输入构造正交分量并滤除谐波，是单相 PLL 与谐波提取的常用前端（首现：第24章 单相 SOGI 造正交；第29章 PLL 复用；LAB4 实操） | 24 | Y |
| SRF-PLL | 同步旋转坐标系锁相环 / Synchronous Reference Frame PLL | 用 dq 变换把相位误差变成直流量再闭环，输出电网角度与频率 | 29 | Y |
| 锁相环带宽 | PLL 带宽 / PLL Bandwidth | 决定锁相速度与抗噪能力，一般取工频的 1/10 量级并兼顾不平衡时的 2ω 纹波 | 29 | Y |
| 准 PR | 准比例谐振控制器 / Quasi-Proportional-Resonant | 在指定频率处提供极高增益实现对正弦量的零稳态误差跟踪，参数为 Kp、Kr、ωc | 19 | Y |
| 重复控制 | 重复控制 / Repetitive Control | 利用上一周期的误差逐周期修正，对周期性谐波实现全谱抑制 | 27 | Y |
| 内模原理 | 内模原理 / Internal Model Principle | 控制器内部含被跟踪信号的模型才能实现无静差，重复控制与 PR 的理论基础 | 27 | Y |
| 有源阻尼 | 有源阻尼 / Active Damping | 用状态反馈（如电容电流反馈 CFBV）等效出阻尼，抑制 LC/LCL 谐振而不加耗能电阻 | 14 | Y |
| 虚拟阻抗 | 虚拟阻抗 / Virtual Impedance | 在控制里等效加入阻抗，改善并联均流、抑制谐振或限制故障电流 | 28 | Y |
| 功率前馈 | 功率前馈 / Power Feedforward | 把负载功率直接前馈到控制量，减小母线电压波动与动态跌落 | 12 | Y |
| 抗饱和 | 抗积分饱和 / Anti-windup | 限幅时冻结或回退积分器，避免调节器深度饱和后恢复迟缓 | 19 | Y |
| 1.5Ts 延迟 | 等效数字延迟 / 1.5 Sampling Delay | PWM 零阶保持（0.5Ts）+ 计算与更新（1Ts）构成的固有延迟，环路设计必须计入 | 10 | Y |
| ZOH | 零阶保持器 / Zero-Order Hold | 把离散控制量保持一个采样周期，是 PWM 更新的数学模型 | 10 | Y |
| 预畸变 | 频率预畸变 / Frequency Pre-warping | Tustin 离散化时把目标频率"拉大"补偿频率轴畸变，否则实际穿越频率偏低 | 20 | Y |
| Tustin | 双线性变换 / Bilinear (Tustin) Transform | s=(2/Ts)(z−1)/(z+1)，控制器离散化首选，需配合预畸变 | 20 | Y |
| 后向欧拉 | 后向欧拉 / Backward Euler | s=(z−1)/(zTs)，无条件稳定且相位偏保守，适合被控对象模型离散化 | 20 | Y |
| 状态空间平均 | 状态空间平均法 / State-Space Averaging (SSA) | 把开关周期内各拓扑按占空比加权平均，得到连续时间平均模型 | 10 | Y |
| 小信号线性化 | 小信号线性化 / Small-signal Linearization | 在平衡点附近加扰动并忽略二阶小量，得到线性传递函数（第0章 0.D 三步走） | 10 | Y |
| RHP 零点 | 右半平面零点 / Right-Half-Plane Zero | Boost/反激等拓扑固有的右半平面零点，使增益下降同时相位滞后，限制带宽 | 11 | Y |
| CCM / DCM | 连续 / 断续导通模式 | 电感电流是否在每个周期回零；DCM 下模型阶数与增益都不同 | 11 | Y |
| 斜坡补偿 | 斜坡补偿 / Slope Compensation | 峰值电流模式在 D>0.5 时需加补偿斜坡，防止次谐波振荡 | 11 | Y |
| PLL 相位跳变 | 相位跳变 / Phase Jump | 市电与逆变参考切换时相位不连续导致的输出电压冲击，靠同步判据避免 | 30 | Y |
| 无差拍 | 无差拍控制 / Deadbeat Control | 按模型直接算出下一拍所需控制量，一拍内消除误差，对模型误差敏感 | 48 | N |
| MPC | 模型预测控制 / Model Predictive Control | 用模型预测未来若干拍并在线优化，算力需求高，多见于前沿章 | 47 | N |
| VSG | 虚拟同步发电机 / Virtual Synchronous Generator | 用转子运动方程模拟同步机的惯量与阻尼，是构网型控制主流方案 | 47 | N |

### C. 器件与硬件

| 术语 / 缩写 | 全称（中 / 英） | 工程含义 | 首现 | 新人必懂 |
| --- | --- | --- | --- | --- |
| IGBT | 绝缘栅双极型晶体管 / Insulated Gate Bipolar Transistor | 中大功率主力开关器件，饱和压降低但有拖尾电流，关断损耗随温度上升 | 8 | Y |
| SiC | 碳化硅 / Silicon Carbide | 宽禁带器件，开关损耗低、可高频高温，适合高压高效率场合 | 47 | N |
| GaN | 氮化镓 / Gallium Nitride | 宽禁带器件，开关速度极快，适合高密度低压高频变换 | 47 | N |
| 死区 | 死区时间 / Dead Time | 上下管切换间插入的空白时间，防止直通，会引入谐波与基波损失 | 6 | Y |
| 直通 | 桥臂直通 / Shoot-through | 同一桥臂上下管同时导通导致母线短路，是硬件与软件都必须防的致命故障 | 6 | Y |
| 母线电容 | 直流母线电容 / DC-Link Capacitor | 滤波与储能元件，其容值与 ESR 决定母线纹波、动态响应与寿命 | 8 | Y |
| ESR | 等效串联电阻 / Equivalent Series Resistance | 电容的串联损耗电阻，引起发热与纹波电压，随温度与老化变化 | 11 | Y |
| 预充 | 预充电（软启电阻）/ Pre-charge | 上电时用电阻给母线电容充电，限制冲击电流，之后由接触器旁路电阻 | 35 | Y |
| 冲击电流 | 浪涌（冲击）电流 / Inrush Current | 上电瞬间对电容充电产生的峰值电流，可能触发上级保护或损坏器件 | 35 | Y |
| SPD | 浪涌保护器 / Surge Protective Device | 吸收雷击与电网浪涌能量的保护器件，通信电源场合有专门标准要求 | 45 | N |
| 绝缘监测 | 绝缘监测 / Insulation Monitoring | 检测直流母线（或输出）对地的绝缘阻抗，绝缘下降即告警 | 36 | Y |
| 漏电流保护 | 对地漏电流 / Leakage Current, RCD | 监测机壳对地漏电流并切断，规范要求整机漏电流 ≤3.5mA | 36 | Y |
| 霍尔采样 | 霍尔电流传感器 / Hall Sensor | 磁隔离式电流采样，无共地问题、量程宽，带宽低于分流器 | 9 | Y |
| 分流器 | 分流电阻（采样电阻）/ Shunt | 利用电阻压降采样电流，精度高、带宽宽，需注意自热与共模问题 | 9 | Y |
| 开尔文采样 | 开尔文连接 / Kelvin Connection | 四端接法，把电流路径与电压取样路径分开，消除引线压降误差 | 9 | Y |
| 隔离放大器 | 隔离放大器 / Isolation Amplifier | 跨越隔离栅传递模拟信号，用于高压或共模电位差大的采样场合 | 9 | Y |
| Sallen-Key | Sallen-Key 滤波器 | 运放二阶滤波拓扑，常做抗混叠前端，截止频率与 Q 由 RC 网络决定 | 9 | Y |
| ZVS / ZCS | 零电压 / 零电流开关 | 在器件电压或电流过零时开关，显著降低开关损耗，软开关的核心判据 | 16 | Y |
| LCL / LC | LCL / LC 滤波器 | 逆变器输出滤波器结构；LCL 对高频衰减更陡但存在谐振峰，需阻尼 | 14 | Y |
| NPC | 中点钳位三电平 / Neutral Point Clamped | 三电平拓扑，输出 +Vdc/2、0、−Vdc/2，器件电压应力减半但中点需平衡 | 15 | Y |
| TNPC | T 型三电平 / T-type NPC | 内侧管用低压器件的三电平变种，通态损耗更低 | 15 | N |
| Vienna | 维也纳整流器 / Vienna Rectifier | 三相三电平三开关 Boost PFC，器件少、功率密度高，用于大功率整流 | 15 | N |
| DAB | 双有源桥 / Dual Active Bridge | 两个全桥经高频变压器与漏感耦合，用移相角控制双向功率流 | 16 | Y |
| LLC | LLC 谐振变换器 | 串并联谐振网络实现宽范围软开关与高效隔离变换 | 16 | N |
| CLLC | 双向 LLC / CLLC | 双侧对称谐振网络，实现双向对称的软开关变换 | 16 | N |
| 开通损耗 / 关断损耗 | 开关损耗 / Switching Loss | 开关过程中电压电流交叠产生的损耗，与频率、驱动电阻、结电容相关 | 8 | Y |
| 通态损耗 | 导通损耗 / Conduction Loss | 器件导通期间由饱和压降或沟道电阻产生的损耗，占轻载损耗主体 | 39 | Y |
| 热阻 RθJA | 结到环境热阻 / Junction-to-Ambient Thermal Resistance | 把损耗换算成温升的关键参数，串起器件—散热器—环境的温度链 | 46 | Y |
| 降额 | 元器件降额 / Derating | 按电压/电流/温度留出裕量使用器件，高温与高海拔需额外降容 | 46 | Y |

### D. 指标与标准

| 术语 / 缩写 | 全称（中 / 英） | 工程含义 | 首现 | 新人必懂 |
| --- | --- | --- | --- | --- |
| THD | 总谐波畸变率 / Total Harmonic Distortion | 各次谐波有效值平方和的方根与基波的比值，务必写清分母口径 | 23 | Y |
| THDu | 输出电压总谐波畸变 / Voltage THD | 输出电压的谐波指标；规范要求阻性负载 ≤1%、非线性负载 ≤3% | 23 | Y |
| TDD | 总需求畸变率 / Total Demand Distortion | 谐波电流以最大需求电流为分母的口径，避免轻载时数值虚高 | 23 | Y |
| PF | 功率因数 / Power Factor | 有功与视在功率之比，含位移与畸变两部分；输入 PF 是 UPS 的核心考核项 | 12 | Y |
| 位移功率因数 | 位移功率因数 / Displacement Power Factor | 只计基波相位差的分量，与含有畸变的 PF 不同，不可混用 | 12 | Y |
| 峰值因数 | 峰值因数 / Crest Factor | **同"峰值系数"（Crest Factor），本表两条为同义合并条目**：波形峰值与有效值之比，非线性负载下典型 2~3（负载能力规格为 ≥3:1），是电流环限幅设计依据 | 32 | Y |
| PM / GM | 相位裕度 / 增益裕度 | 开环穿越频率处的相位余量与增益余量，本课程验收判据 PM ≥45°（仿真/设计口径）；硬件扫频复核线为 ≥40°（LAB2/LAB3，含测量与器件偏差裕度）——两值有意不同，引用时注明口径 | 17 | Y |
| 穿越频率 | 穿越（截止）频率 / Crossover Frequency | 开环增益降到 0dB 的频率，决定环路带宽与动态响应速度 | 13 | Y |
| 动态电压瞬变 | 动态电压瞬变 / Dynamic Voltage Transient | 负载 0→100%→0 突变时输出电压的最大偏移，规范要求 ≤±5% | 48 | Y |
| 恢复时间 | 电压瞬变恢复时间 / Recovery Time | 扰动后输出电压回到规定范围所需时间，规范要求 ≤20ms | 48 | Y |
| 切换时间 | 切换时间 / Transfer Time | 市电↔电池要求 0ms；旁路↔逆变要求 ≤1ms | 30 | Y |
| 不平衡度 | 三相电压/电流不平衡度 | 负序分量与正序分量之比，电压 ≤3%、并机电流 ≤5% | 32 | Y |
| 环流度 | 系统环流度 / Circulating Current Ratio | 并联系统内部环流与额定电流之比，规范要求 <5%（空载 ≤5%） | 38 | Y |
| MTBF / MTTR | 平均无故障时间 / 平均修复时间 | 可靠性指标：模块 ≥5×10⁵h、系统 ≥1×10⁵h、MTTR ≤0.5h（不含电池） | 46 | Y |
| 过载能力 | 过载能力 / Overload Capability | 超出额定输出后可维持的时间，规范要求 125% 负载 ≥10min | 36 | Y |
| SCR | 短路比 / Short Circuit Ratio | 电网短路容量与设备容量之比，SCR 越小电网越"弱"，谐振与稳定风险越高 | 14 | Y |
| GB/T 14549 | 电能质量 公用电网谐波 | 国内谐波限值国标，用于 THDu 与单次谐波达标判定 | 23 | Y |
| IEC 62040-3 | UPS 性能与试验方法 | 定义 VFI/VI/VFD 分类、切换时间与效率测试方法 | 1 | Y |
| GB 7260.1 | UPS 安全要求 | 绝缘、耐压、漏电流与接地等安全条款的依据 | 36 | Y |
| YD/T 2165 | 通信用模块化交流不间断电源 | 通信行业模块化 UPS 标准，本课程产品级验收的主要参照 | 48 | Y |
| YD/T 983 | 通信电源设备电磁兼容性限值及测量方法 | 传导 150kHz~30MHz、辐射 30MHz~1GHz 的 EMC 限值依据 | 45 | Y |
| GB/T 34120 | 电化学储能系统储能变流器技术规范 | PCS 的功能、性能与测试框架 | 48 | Y |
| IEEE 1547 | 分布式电源并网标准 | 并网、孤岛检测时限与穿越要求 | 44 | N |
| IEEE 519 | 电力系统谐波控制建议 | 并网电流谐波限值口径（TDD） | 23 | N |

### E. 平台与工具

| 术语 / 缩写 | 全称（中 / 英） | 工程含义 | 首现 | 新人必懂 |
| --- | --- | --- | --- | --- |
| C2000 | TI C2000 实时控制 MCU 平台 | TI 面向数字电源与电机控制的 MCU 家族，含 C28x 内核与控制外设 | 2 | Y |
| C28x | C28x DSP 内核 | 32 位定/浮点内核，单周期乘加，带硬件除法与三角加速 | 2 | Y |
| FPU | 浮点单元 / Floating-Point Unit | 硬件单精度浮点，免去手工定点定标 | 2 | Y |
| TMU | 三角数学单元 / Trigonometric Math Unit | 硬件加速 sin/cos/atan2/除法/开方，是浮点控制环的关键加速器 | 2 | Y |
| CLA | 控制律加速器 / Control Law Accelerator | 与主核并行的协处理器，独立跑控制环或保护扫描，两个核必须注意共享变量交接 | 2 | Y |
| ePWM | 增强型脉宽调制模块 / Enhanced PWM | 含时基、动作限定、死区、斩波与跳闸子模块，是 SPWM/SVPWM 的执行单元 | 6 | Y |
| TBPRD | 时基周期寄存器 | 决定 PWM 频率；增减模式下 TBPRD = f_clk/(2·f_sw) | 6 | Y |
| 影子装载 | 影子寄存器装载 / Shadow Loading | 新占空比在周期边界统一生效，避免半个周期被改写造成波形畸变 | 6 | Y |
| ADC SOC | 采样启动信号 / Start-Of-Conversion | 由 ePWM 等触发源启动一次采样，与载波峰谷对齐可采到平均电流 | 5 | Y |
| ACQPS | 采样窗时长寄存器 | 采样保持电容的充电时间，按源阻抗与精度要求计算（F28075 120MHz 口径） | 5 | Y |
| CMPSS | 窗口比较器子系统 / Comparator Subsystem | 片内带 DAC 阈值的比较器，可在微秒内直接触发 PWM 跳闸，构成硬件保护路径 | 36 | Y |
| X-BAR | 交叉开关 / Crossbar | 把比较器、GPIO、ePWM 等信号互相路由的片内开关网络 | 36 | Y |
| TZ | 跳闸区 / Trip Zone | ePWM 的强制动作机制，被触发后立即把输出置为安全电平，不经软件 | 36 | Y |
| ePIE | 扩展外设中断控制器 / Enhanced Peripheral Interrupt Expansion | 把大量外设中断源映射到 CPU 中断线，ISR 结束必须应答（组应答） | 4 | Y |
| eCAP / eQEP | 增强捕获 / 正交编码器接口 | 捕获外部事件时刻（测频测相）与读取正交编码器位置 | 7 | N |
| 定点 / Q 格式 | 定点与 Q 格式 / Fixed-point & Q-format | 用整数加隐含小数点表示小数，Qn 表示 n 位小数位；定标、饱和与精度预算决定实现质量，浮点平台也必须懂 | 2 | Y |
| 标幺值 | 标幺（Per-Unit, pu） | 把电压/电流/功率除以各自基准值，使控制系数与电压等级解耦，是定点实现与多机型复用的前提 | 2 | Y |
| 交错并联 | 交错并联 / Interleaving | N 个功率单元并联且 PWM 相位错开 360°/N，输入输出纹波相互抵消，需处理相间均流、采样点错开与投切 | 11 | Y |
| IQmath | 定点数学库 / IQ Math Library | 用定标整数实现高精度运算，F28075 默认走浮点，仅在移植旧代码时使用 | 2 | N |
| CCS | Code Composer Studio | TI 官方集成开发环境，含实时波形 Graph 与断点调试 | 3 | Y |
| C2000Ware | TI C2000 支持软件包 | 官方外设驱动库（driverlib）与例程，寄存器配置以它为准 | 3 | Y |
| Graph 工具 | CCS 实时波形观测 | 把变量以环形缓冲方式实时画成波形，是不停机调试控制环的主力手段 | 3 | Y |
| HIL | 硬件在环 / Hardware-in-the-Loop | 真实控制器接实时仿真模型，在不上功率硬件的情况下验证控制与保护 | 3 | N |
| WCET | 最坏执行时间 / Worst-Case Execution Time | 中断或任务在最坏路径下的执行时间，必须留出足够余量（占用率 ≤50%） | 37 | Y |
| 参数表 | 参数表与 CRC 校验 | 把可调参数集中定义并附校验，掉电存储与产线烧写都依赖它 | 37 | Y |
| 黑匣子 | 故障日志（黑匣子）/ Fault Log | 环形缓冲记录故障码、时间戳与关键变量，是现场定位故障的第一手证据 | 36 | Y |

### 同名不同义（跨章阅读必查）

| 术语 | 含义 A | 含义 B | 怎么区分 |
| --- | --- | --- | --- |
| SOC | 电池荷电状态 State of Charge（第42章） | ADC 采样启动 Start-Of-Conversion（第5章） | 看语境：跟采样/触发/ePWM 在一起是芯片侧；跟电池/容量/% 在一起是电池侧 |
| PM | 相位裕度 Phase Margin（第17/22章） | 永磁 Permanent Magnet（如 PMSM，本课程不涉及） | 本课程的 PM 默认指相位裕度，带 ° 或 dB 裕度语境 |
| VI / VFI | VI：只电压独立、频率跟踪市电 | VFI：电压频率都独立（在线式） | 差一个字母是两个架构等级，见 IEC 62040-3 分类与第1章 |
| ECO / 增强 ECO | 普通 ECO：市电好时走旁路 | 增强 ECO：ECO 下仍做输入谐波与 PF 调节，可无缝切换 | 看是否要求"输入 PF≥0.98 / 电流谐波<5%" |
| 均充 / 浮充 | 均充：高压短时，均衡单体 | 浮充：恒压长期，维持满电 | 看电压值高低与持续时间；均充周期性触发 |
| 均流 / 环流 | 均流：要让各模块电流相等（目标） | 环流：模块间内部流动的电流（要抑制的现象） | 均流是结果指标（不平衡度），环流是内部流通路径 |
| dq / αβ | αβ：静止两相，量仍是交流 | dq：旋转两相，基波变直流 | 要零稳态误差跟踪正弦用 αβ+PR；要做直流量 PI 用 dq |
| 母线电压 / 电池电压 | 母线：整流与逆变之间的直流节点 | 电池电压：电池组端电压 | 二者经双向 DC-DC 或开关相连，数值可以不同 |
| 旁路 / 维护旁路 | 静态旁路：SCR 自动切换 | 维护旁路：人工手动开关，供整机检修 | 看是否由控制自动触发、是否允许整机断电 |
| 旁路转逆变 / 市电转电池 | 旁路↔逆变：≤1ms（规范） | 市电↔电池：0ms（在线式应无中断） | 前者切换通路，后者切换能量来源，判据完全不同 |

### 符号与节点（与第0章 0.3 符号表配套）

| 符号 | 含义 | 口径提示 |
| --- | --- | --- |
| P / O / M | 分裂母线正端 / 中点 / 负端 | 三电平拓扑专用；中点 O 电位需主动平衡 |
| Vdc / Vbus | 直流母线电压 / 母线节点电压 | 分裂母线时注意是 P–O 还是 P–M |
| Kpwm | 单相全桥调制增益 = Vdc | 第13章口径：±1 调制波对应 ±Vdc |
| Kmod | 三相桥调制增益 = Vdc/2 | 第14/25章口径：相对母线中点 |
| i_N | 中线电流 = −(i_a+i_b+i_c) | 三相四线制专属，不平衡与零序工况的核心量 |
| i_Δx | 并联支路差流 | 交错/并联结构用，环流分析直接对象 |
| BAT+ / BAT− | 电池组正负端 | 经电池开关箱与母线相连 |
| Td | 等效数字延迟 ≈1.5Ts | 0.5Ts 零阶保持 + 1Ts 计算与更新 |
| ω_r / f_r | 滤波器谐振角频率 / 频率 | LC 与 LCL 都用，LCL 还需关注电网侧电感 |
| fc_i / fc_v | 电流内环 / 电压外环穿越频率 | 分层原则：内环远高于外环 |

> [!WARNING]
> 维护纪律：新增术语必须同时满足——①在这里登记（含中英全称、工程含义、首现章号）；②首现章正文用 `<span class="term" title="全称｜解释">术语</span>` 包裹；③解释与本节表格逐字一致，正文不得自行改写。数值来源：课程正文与整机验收指标表（其数值来自中国移动模块化 UPS 技术规范书 V2）；资料未给典型值的条目已注明"资料未给典型值"。
